<!doctype html>
<html>
<head>
<meta charset='UTF-8'><meta name='viewport' content='width=device-width initial-scale=1'>
<title>继电保护背诵题单</title><style type='text/css'>html {overflow-x: initial !important;}:root { --bg-color:#ffffff; --text-color:#333333; --select-text-bg-color:#B5D6FC; --select-text-font-color:auto; }
html { font-size: 14px; background-color: var(--bg-color); color: var(--text-color); font-family: "Helvetica Neue", Helvetica, Arial, sans-serif; -webkit-font-smoothing: antialiased; }
body { margin: 0px; padding: 0px; height: auto; bottom: 0px; top: 0px; left: 0px; right: 0px; font-size: 1rem; line-height: 1.42857; overflow-x: hidden; background: inherit; }
a.url { word-break: break-all; }
a:active, a:hover { outline: 0px; }
.in-text-selection, ::selection { text-shadow: none; background: var(--select-text-bg-color); color: var(--select-text-font-color); }
#write { margin: 0px auto; height: auto; width: inherit; word-break: normal; word-wrap: break-word; position: relative; padding-bottom: 70px; white-space: pre-wrap; overflow-x: visible; }
.first-line-indent #write p .md-line { text-indent: 0px; }
.first-line-indent #write li, .first-line-indent #write p, .first-line-indent #write p .md-line:first-child { text-indent: 2em; }
.for-image #write { padding-left: 8px; padding-right: 8px; }
body.typora-export { padding-left: 30px; padding-right: 30px; }
@media screen and (max-width: 500px) {
  body.typora-export { padding-left: 0px; padding-right: 0px; }
  .CodeMirror-sizer { margin-left: 0px !important; }
  .CodeMirror-gutters { display: none !important; }
}
#write > blockquote:first-child, #write > div:first-child, #write > figure:first-child, #write > ol:first-child, #write > p:first-child, #write > pre:first-child, #write > ul:first-child { margin-top: 30px; }
#write li > figure:first-child { margin-top: -20px; }
#write ol, #write ul { position: relative; }
img { max-width: 100%; vertical-align: middle; }
button, input, select, textarea { color: inherit; font-style: inherit; font-variant: inherit; font-weight: inherit; font-stretch: inherit; font-size: inherit; line-height: inherit; font-family: inherit; }
input[type="checkbox"], input[type="radio"] { line-height: normal; padding: 0px; }
*, ::after, ::before { box-sizing: border-box; }
#write h1, #write h2, #write h3, #write h4, #write h5, #write h6, #write p, #write pre { width: inherit; }
#write h1, #write h2, #write h3, #write h4, #write h5, #write h6, #write p { position: relative; }
h1, h2, h3, h4, h5, h6 { break-after: avoid-page; break-inside: avoid; orphans: 2; }
p { orphans: 4; }
h1 { font-size: 2rem; }
h2 { font-size: 1.8rem; }
h3 { font-size: 1.6rem; }
h4 { font-size: 1.4rem; }
h5 { font-size: 1.2rem; }
h6 { font-size: 1rem; }
h1, h2, h3, h4, h5, h6 { margin-top: 1rem; margin-bottom: 1rem; }
p { -webkit-margin-before: 1rem; -webkit-margin-after: 1rem; -webkit-margin-start: 0px; -webkit-margin-end: 0px; }
.mathjax-block { margin-top: 0px; margin-bottom: 0px; -webkit-margin-before: 0px; -webkit-margin-after: 0px; }
.hidden { display: none; }
.md-blockmeta { color: rgb(204, 204, 204); font-weight: 700; font-style: italic; }
a { cursor: pointer; }
sup.md-footnote { padding: 2px 4px; background-color: rgba(238, 238, 238, 0.7); color: rgb(85, 85, 85); border-radius: 4px; cursor: pointer; }
sup.md-footnote a, sup.md-footnote a:hover { color: inherit; text-transform: inherit; text-decoration: inherit; }
#write input[type="checkbox"] { cursor: pointer; width: inherit; height: inherit; }
figure { overflow-x: auto; margin: 1.2em 0px; max-width: calc(100% + 16px); padding: 0px; }
figure > table { margin: 0px !important; }
tr { break-inside: avoid; break-after: auto; }
thead { display: table-header-group; }
table { border-collapse: collapse; border-spacing: 0px; width: 100%; overflow: auto; break-inside: auto; text-align: left; }
table.md-table td { min-width: 80px; }
.CodeMirror-gutters { border-right: 0px; background-color: inherit; }
.CodeMirror { text-align: left; }
.CodeMirror-placeholder { opacity: 0.3; }
.CodeMirror pre { padding: 0px 4px; }
.CodeMirror-lines { padding: 0px; }
div.hr:focus { cursor: none; }
pre { white-space: pre-wrap; }
pre.contain-cm { white-space: normal; }
.CodeMirror-gutters { margin-right: 4px; }
.md-fences { font-size: 0.9rem; display: block; break-inside: avoid; text-align: left; overflow: visible; white-space: pre; background: inherit; position: relative !important; }
.md-diagram-panel { width: 100%; margin-top: 10px; text-align: center; padding-top: 0px; padding-bottom: 8px; overflow-x: auto; }
.md-fences.mock-cm { white-space: pre-wrap; }
.show-fences-line-number .md-fences { padding-left: 0px; }
.show-fences-line-number .md-fences.mock-cm { padding-left: 40px; }
.CodeMirror-line { break-inside: avoid; }
.footnotes { opacity: 0.8; font-size: 0.9rem; margin-top: 1em; margin-bottom: 1em; }
.footnotes + .footnotes { margin-top: 0px; }
.md-reset { margin: 0px; padding: 0px; border: 0px; outline: 0px; vertical-align: top; background: 0px 0px; text-decoration: none; text-shadow: none; float: none; position: static; width: auto; height: auto; white-space: nowrap; cursor: inherit; -webkit-tap-highlight-color: transparent; line-height: normal; font-weight: 400; text-align: left; box-sizing: content-box; direction: ltr; }
li div { padding-top: 0px; }
blockquote { margin: 1rem 0px; }
li .mathjax-block, li p { margin: 0.5rem 0px; }
li { margin: 0px; position: relative; }
blockquote > :last-child { margin-bottom: 0px; }
blockquote > :first-child, li > :first-child { margin-top: 0px; }
.footnotes-area { color: rgb(136, 136, 136); margin-top: 0.714rem; padding-bottom: 0.143rem; white-space: normal; }
.footnote-line { white-space: pre-wrap; }
@media print {
  body, html { border: 1px solid transparent; height: 99%; break-after: avoid; break-before: avoid; }
  #write { margin-top: 0px; border-color: transparent !important; }
  .typora-export * { -webkit-print-color-adjust: exact; }
  html.blink-to-pdf { font-size: 13px; }
  .typora-export #write { padding-left: 1cm; padding-right: 1cm; padding-bottom: 0px; break-after: avoid; }
  .typora-export #write::after { height: 0px; }
  @page { margin: 20mm 0px; }
}
.footnote-line { margin-top: 0.714em; font-size: 0.7em; }
a img, img a { cursor: pointer; }
pre.md-meta-block { font-size: 0.8rem; min-height: 0.8rem; white-space: pre-wrap; background: rgb(204, 204, 204); display: block; overflow-x: hidden; }
p > img:only-child { display: block; margin: auto; }
.md-line > .md-image:only-child, p > .md-image:only-child { display: inline-block; width: 100%; text-align: center; }
#write .MathJax_Display { margin: 0.8em 0px 0px; }
.mathjax-block { white-space: pre; overflow: hidden; width: 100%; }
p + .mathjax-block { margin-top: -1.143rem; }
.mathjax-block:not(:empty)::after { display: none; }
[contenteditable="true"]:active, [contenteditable="true"]:focus { outline: 0px; box-shadow: none; }
.md-task-list-item { position: relative; list-style-type: none; }
.task-list-item.md-task-list-item { padding-left: 0px; }
.md-task-list-item > input { position: absolute; top: 0px; left: 0px; margin-left: -1.2em; margin-top: calc(1em - 10px); }
.math { font-size: 1rem; }
.md-toc { min-height: 3.58rem; position: relative; font-size: 0.9rem; border-radius: 10px; }
.md-toc-content { position: relative; margin-left: 0px; }
.md-toc-content::after, .md-toc::after { display: none; }
.md-toc-item { display: block; color: rgb(65, 131, 196); }
.md-toc-item a { text-decoration: none; }
.md-toc-inner:hover { }
.md-toc-inner { display: inline-block; cursor: pointer; }
.md-toc-h1 .md-toc-inner { margin-left: 0px; font-weight: 700; }
.md-toc-h2 .md-toc-inner { margin-left: 2em; }
.md-toc-h3 .md-toc-inner { margin-left: 4em; }
.md-toc-h4 .md-toc-inner { margin-left: 6em; }
.md-toc-h5 .md-toc-inner { margin-left: 8em; }
.md-toc-h6 .md-toc-inner { margin-left: 10em; }
@media screen and (max-width: 48em) {
  .md-toc-h3 .md-toc-inner { margin-left: 3.5em; }
  .md-toc-h4 .md-toc-inner { margin-left: 5em; }
  .md-toc-h5 .md-toc-inner { margin-left: 6.5em; }
  .md-toc-h6 .md-toc-inner { margin-left: 8em; }
}
a.md-toc-inner { font-size: inherit; font-style: inherit; font-weight: inherit; line-height: inherit; }
.footnote-line a:not(.reversefootnote) { color: inherit; }
.md-attr { display: none; }
.md-fn-count::after { content: "."; }
code, pre, tt { font-family: var(--monospace); }
.md-comment { color: rgb(162, 127, 3); opacity: 0.8; font-family: var(--monospace); }
code { text-align: left; }
a.md-print-anchor { border-width: initial !important; border-style: none !important; border-color: initial !important; display: inline-block !important; position: absolute !important; width: 1px !important; right: 0px !important; outline: 0px !important; background: 0px 0px !important; text-decoration: initial !important; text-shadow: initial !important; }
.md-inline-math .MathJax_SVG .noError { display: none !important; }
.mathjax-block .MathJax_SVG_Display { text-align: center; margin: 1em 0px; position: relative; text-indent: 0px; max-width: none; max-height: none; min-height: 0px; min-width: 100%; width: auto; display: block !important; }
.MathJax_SVG_Display, .md-inline-math .MathJax_SVG_Display { width: auto; margin: inherit; display: inline-block !important; }
.MathJax_SVG .MJX-monospace { font-family: monospace; }
.MathJax_SVG .MJX-sans-serif { font-family: sans-serif; }
.MathJax_SVG { display: inline; font-style: normal; font-weight: 400; line-height: normal; zoom: 90%; text-indent: 0px; text-align: left; text-transform: none; letter-spacing: normal; word-spacing: normal; word-wrap: normal; white-space: nowrap; float: none; direction: ltr; max-width: none; max-height: none; min-width: 0px; min-height: 0px; border: 0px; padding: 0px; margin: 0px; }
.MathJax_SVG * { transition: none; }
.os-windows.monocolor-emoji .md-emoji { font-family: "Segoe UI Symbol", sans-serif; }
.md-diagram-panel > svg { max-width: 100%; }
[lang="flow"] svg, [lang="mermaid"] svg { max-width: 100%; }
[lang="mermaid"] .node text { font-size: 1rem; }
table tr th { border-bottom: 0px; }


body { margin: 0px auto; font-family: ubuntu, Tahoma, "Microsoft YaHei", arial, sans-serif; color: rgb(68, 68, 68); line-height: 1; padding: 30px; }
img { max-width: 100%; }
@media screen and (min-width: 1000px) {
  body { width: 842px; margin: 10px auto; }
}
h1, h2, h3, h4 { color: rgb(17, 17, 17); font-weight: 400; margin-top: 1em; }
h1, h2, h3, h4, h5 { font-family: Georgia, Palatino, serif; }
h1, h2, h3, h4, h5, dl { margin-bottom: 16px; padding: 0px; }
p { margin-top: 8px; margin-bottom: 3px; }
h1 { font-size: 48px; line-height: 54px; }
h2 { font-size: 36px; line-height: 42px; }
h1, h2 { border-bottom: 1px solid rgb(239, 234, 234); padding-bottom: 10px; }
h3 { font-size: 24px; line-height: 30px; }
h4 { font-size: 21px; line-height: 26px; }
h5 { font-size: 18px; line-height: 23px; }
a { color: rgb(0, 153, 255); margin: 0px 2px; padding: 0px; vertical-align: baseline; text-decoration: none; }
a:hover { text-decoration: none; color: rgb(255, 102, 0); }
a:visited { }
ul, ol { padding: 0px 0px 0px 18px; margin: 0px; }
li { line-height: 24px; }
p, ul, ol { font-size: 16px; line-height: 24px; }
ol ol, ul ol { list-style-type: lower-roman; }
code, pre { font-family: Consolas, Monaco, "Andale Mono", monospace; background-color: rgb(247, 247, 247); color: inherit; }
code { font-family: Consolas, Monaco, "Andale Mono", monospace; margin: 0px 2px; }
pre { font-family: Consolas, Monaco, "Andale Mono", monospace; line-height: 1.7em; overflow: auto; padding: 6px 10px; border-left: 5px solid rgb(108, 226, 108); }
pre > code { font-family: Consolas, Monaco, "Andale Mono", monospace; border: 0px; display: inline; max-width: initial; padding: 0px; margin: 0px; overflow: initial; line-height: 1.6em; font-size: 0.95em; white-space: pre; background: 0px 0px; }
code { color: rgb(102, 101, 85); }
aside { display: block; float: right; width: 390px; }
blockquote { border-left: 0.5em solid rgb(238, 238, 238); padding: 0px 0px 0px 2em; margin-left: 0px; }
blockquote cite { font-size: 14px; line-height: 20px; color: rgb(191, 191, 191); }
blockquote cite::before { content: "— "; }
blockquote p { color: rgb(102, 102, 102); }
hr { text-align: left; color: rgb(153, 153, 153); height: 2px; padding: 0px; margin: 16px 0px; background-color: rgb(231, 231, 231); border: 0px none; }
dl { padding: 0px; }
dl dt { padding: 10px 0px; margin-top: 16px; font-size: 1em; font-style: italic; font-weight: bold; }
dl dd { padding: 0px 16px; margin-bottom: 16px; }
dd { margin-left: 0px; }
table { border-spacing: 0px; width: 100%; }
table { border: 1px solid rgb(204, 204, 204); }
table thead { background: rgb(247, 247, 247); }
table thead tr:hover { background: rgb(247, 247, 247); }
table tr:hover { background: rgb(251, 248, 233); transition: all 0.1s ease-in-out; }
table td, .table th { border-left: 1px solid rgb(204, 204, 204); border-top: 1px solid rgb(204, 204, 204); padding: 10px; text-align: left; }
table th { border-top: none; text-shadow: rgba(255, 255, 255, 0.5) 0px 1px 0px; padding: 5px; border-left: 1px solid rgb(204, 204, 204); }
table td:first-child, table th:first-child { border-left: none; }





 .typora-export p, .typora-export .footnote-line {white-space: normal;} 
</style>
</head>
<body class='typora-export' >
<div  id='write'  class = 'is-node'><div class='md-toc' mdtype='toc'><p class="md-toc-content"><span class="md-toc-item md-toc-h2" data-ref="n1492"><a class="md-toc-inner" style="cursor: pointer;" href="#header-n1492">讨论课思考题</a></span><span class="md-toc-item md-toc-h3" data-ref="n1493"><a class="md-toc-inner" style="cursor: pointer;" href="#header-n1493">1. 试说明常见的基于单端电气量的保护原理有哪些？阐述它们是如何保证保护的选择性和灵敏性以及其在电力系统中的适用范围？</a></span><span class="md-toc-item md-toc-h3" data-ref="n1498"><a class="md-toc-inner" style="cursor: pointer;" href="#header-n1498">2. 讨论短路点过渡电阻对距离保护的影响及防止方法。</a></span><span class="md-toc-item md-toc-h3" data-ref="n1527"><a class="md-toc-inner" style="cursor: pointer;" href="#header-n1527">3. 零序电流保护灵敏 I 段和不灵敏 I 段保护的差别与使用条件是什么? 限时零序电流速断保护的灵敏系数不满足要求时所采取的措施是什么?</a></span><span class="md-toc-item md-toc-h3" data-ref="n1544"><a class="md-toc-inner" style="cursor: pointer;" href="#header-n1544">4. 什么是振荡闭锁？讨论为什么距离保护中要装设振荡闭锁而电流保护中不需要？</a></span><span class="md-toc-item md-toc-h3" data-ref="n1547"><a class="md-toc-inner" style="cursor: pointer;" href="#header-n1547">5. 讨论高频闭锁方向保护为什么需要高、低定值的两个启动元件以及延时 t1 和 t2 的作用。</a></span><span class="md-toc-item md-toc-h3" data-ref="n1559"><a class="md-toc-inner" style="cursor: pointer;" href="#header-n1559">6. 讨论纵联保护和阶段式保护的区别并说明纵联比较式保护与纵联差动式保护的基本原理。</a></span><span class="md-toc-item md-toc-h3" data-ref="n1570"><a class="md-toc-inner" style="cursor: pointer;" href="#header-n1570">7. 讨论在依靠电力线载波通道的线路上实现纵联电流差动保护较实现方向比较式纵联保护的主要困难是什么？前者保护原理的主要优点是什么？</a></span><span class="md-toc-item md-toc-h3" data-ref="n1579"><a class="md-toc-inner" style="cursor: pointer;" href="#header-n1579">8. 什么是励磁涌流，其特点有哪些，讨论防止由励磁涌流引起保护误动作的措施。</a></span><span class="md-toc-item md-toc-h3" data-ref="n1606"><a class="md-toc-inner" style="cursor: pointer;" href="#header-n1606">9. 高频闭锁方向保护动作跳闸的条件是什么？如果通道遭到破坏，当内部故障和外部故障时，保护的工作会受到何影响?</a></span><span class="md-toc-item md-toc-h3" data-ref="n1620"><a class="md-toc-inner" style="cursor: pointer;" href="#header-n1620">10. 两侧电源线路自动重合闸方式有哪些？讨论在什么条件下重合闸可以不考虑两侧电源的同期问题？</a></span><span class="md-toc-item md-toc-h3" data-ref="n1637"><a class="md-toc-inner" style="cursor: pointer;" href="#header-n1637">11. 讨论为什么具有制动特性的差动继电器能够提高保护的灵敏性。</a></span><span class="md-toc-item md-toc-h3" data-ref="n1640"><a class="md-toc-inner" style="cursor: pointer;" href="#header-n1640">12. 变压器接线组别对变压器纵联差动保护有什么影响？补偿措施有哪几种？请以连接组别为 YNd11 的变压器为例进行说明。</a></span><span class="md-toc-item md-toc-h2" data-ref="n1674"><a class="md-toc-inner" style="cursor: pointer;" href="#header-n1674">第二章 电网的电流保护和方向性电流保护</a></span><span class="md-toc-item md-toc-h3" data-ref="n1675"><a class="md-toc-inner" style="cursor: pointer;" href="#header-n1675">2.1 电流速断保护 I 段</a></span><span class="md-toc-item md-toc-h3" data-ref="n1700"><a class="md-toc-inner" style="cursor: pointer;" href="#header-n1700">2.2 限时电流速断保护（第 Ⅱ 段）</a></span><span class="md-toc-item md-toc-h3" data-ref="n1712"><a class="md-toc-inner" style="cursor: pointer;" href="#header-n1712">2.3 定时限过电流保护（第 Ⅲ 段）</a></span><span class="md-toc-item md-toc-h3" data-ref="n1734"><a class="md-toc-inner" style="cursor: pointer;" href="#header-n1734">2.4 三段式电流保护评价</a></span><span class="md-toc-item md-toc-h3" data-ref="n1755"><a class="md-toc-inner" style="cursor: pointer;" href="#header-n1755">2.5 电流保护接线方式</a></span><span class="md-toc-item md-toc-h3" data-ref="n1800"><a class="md-toc-inner" style="cursor: pointer;" href="#header-n1800">2.6 功率方向继电器</a></span><span class="md-toc-item md-toc-h3" data-ref="n1864"><a class="md-toc-inner" style="cursor: pointer;" href="#header-n1864">2.7 零序电流保护</a></span><span class="md-toc-item md-toc-h2" data-ref="n1915"><a class="md-toc-inner" style="cursor: pointer;" href="#header-n1915">第三章 电网的距离保护</a></span><span class="md-toc-item md-toc-h3" data-ref="n1916"><a class="md-toc-inner" style="cursor: pointer;" href="#header-n1916">3.1 距离保护的作用原理</a></span><span class="md-toc-item md-toc-h3" data-ref="n1943"><a class="md-toc-inner" style="cursor: pointer;" href="#header-n1943">3.2 阻抗继电器</a></span><span class="md-toc-item md-toc-h3" data-ref="n1993"><a class="md-toc-inner" style="cursor: pointer;" href="#header-n1993">3.3 方向阻抗继电器特性分析</a></span><span class="md-toc-item md-toc-h3" data-ref="n2066"><a class="md-toc-inner" style="cursor: pointer;" href="#header-n2066">3.4 对距离保护的评价</a></span><span class="md-toc-item md-toc-h3" data-ref="n2095"><a class="md-toc-inner" style="cursor: pointer;" href="#header-n2095">3.5 短路点过渡电阻的影响及相应措施</a></span><span class="md-toc-item md-toc-h3" data-ref="n2098"><a class="md-toc-inner" style="cursor: pointer;" href="#header-n2098">3.6 电力系统震荡对距离保护的影响</a></span><span class="md-toc-item md-toc-h2" data-ref="n2126"><a class="md-toc-inner" style="cursor: pointer;" href="#header-n2126">第四章 输电线纵联保护</a></span><span class="md-toc-item md-toc-h3" data-ref="n2127"><a class="md-toc-inner" style="cursor: pointer;" href="#header-n2127">4.1 输电线的纵联差动保护</a></span><span class="md-toc-item md-toc-h3" data-ref="n2171"><a class="md-toc-inner" style="cursor: pointer;" href="#header-n2171">4.2 输电线的高频保护</a></span><span class="md-toc-item md-toc-h3" data-ref="n2226"><a class="md-toc-inner" style="cursor: pointer;" href="#header-n2226">4.3 高频通道的工作方式及高频信号的应用</a></span><span class="md-toc-item md-toc-h3" data-ref="n2873"><a class="md-toc-inner" style="cursor: pointer;" href="#header-n2873">4.4 远方跳闸保护</a></span></p></div><p>&nbsp;</p><p>&nbsp;</p><p>&nbsp;</p><p>&nbsp;</p><h2><a name='header-n1492' class='md-header-anchor '></a>讨论课思考题</h2><h3><a name='header-n1493' class='md-header-anchor '></a>1. 试说明常见的基于单端电气量的保护原理有哪些？阐述它们是如何保证保护的选择性和灵敏性以及其在电力系统中的适用范围？</h3><p>　　常见的单端电气量的保护原理包括过电流保护、零序电流保护和距离保护。由于它们的 Ⅰ 段均为瞬时速动但不能保护线路全长，为了能可靠切除故障同时又能保证保护的选择性，需要增加相应保护 Ⅱ 段与下条线路的相应Ⅰ段进行定值和时限的配合。保证了保护的选择性后，需要按照系统最小运行方式进行保护灵敏度校验，若灵敏度不满度要求，则需采取相应措施使之满足，比如过电流保护 Ⅱ 段灵敏度不满足要求时，可与相邻线路 Ⅱ 段配合，以提高灵敏度使之满足要求,但需要将时间再提高一级，以保护选择性。</p><p>　　适用范围：过电流保护一般用于 35kV 及以下电压等级配电网线路主保护，零序电流保护和距离保护一般用于 110kV 及以上电压等级电网的后备保护。</p><h3><a name='header-n1498' class='md-header-anchor '></a>2. 讨论短路点过渡电阻对距离保护的影响及防止方法。</h3><ul><li><p><strong>单侧电源网络：</strong>单侧电源网络上，过渡电阻 <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-8-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="2.588ex" height="2.414ex" viewBox="0 -778.6 1114.3 1039.4" role="img" focusable="false" style="vertical-align: -0.606ex;"><defs><path stroke-width="0" id="E9-MJMATHI-52" d="M230 637Q203 637 198 638T193 649Q193 676 204 682Q206 683 378 683Q550 682 564 680Q620 672 658 652T712 606T733 563T739 529Q739 484 710 445T643 385T576 351T538 338L545 333Q612 295 612 223Q612 212 607 162T602 80V71Q602 53 603 43T614 25T640 16Q668 16 686 38T712 85Q717 99 720 102T735 105Q755 105 755 93Q755 75 731 36Q693 -21 641 -21H632Q571 -21 531 4T487 82Q487 109 502 166T517 239Q517 290 474 313Q459 320 449 321T378 323H309L277 193Q244 61 244 59Q244 55 245 54T252 50T269 48T302 46H333Q339 38 339 37T336 19Q332 6 326 0H311Q275 2 180 2Q146 2 117 2T71 2T50 1Q33 1 33 10Q33 12 36 24Q41 43 46 45Q50 46 61 46H67Q94 46 127 49Q141 52 146 61Q149 65 218 339T287 628Q287 635 230 637ZM630 554Q630 586 609 608T523 636Q521 636 500 636T462 637H440Q393 637 386 627Q385 624 352 494T319 361Q319 360 388 360Q466 361 492 367Q556 377 592 426Q608 449 619 486T630 554Z"></path><path stroke-width="0" id="E9-MJMATHI-74" d="M26 385Q19 392 19 395Q19 399 22 411T27 425Q29 430 36 430T87 431H140L159 511Q162 522 166 540T173 566T179 586T187 603T197 615T211 624T229 626Q247 625 254 615T261 596Q261 589 252 549T232 470L222 433Q222 431 272 431H323Q330 424 330 420Q330 398 317 385H210L174 240Q135 80 135 68Q135 26 162 26Q197 26 230 60T283 144Q285 150 288 151T303 153H307Q322 153 322 145Q322 142 319 133Q314 117 301 95T267 48T216 6T155 -11Q125 -11 98 4T59 56Q57 64 57 83V101L92 241Q127 382 128 383Q128 385 77 385H26Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E9-MJMATHI-52" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E9-MJMATHI-74" x="1073" y="-213"></use></g></svg></span><script type="math/tex" id="MathJax-Element-8">R_t</script> 使继电器的测量阻抗值增大，阻抗角变小，保护范围缩小；有时也会导致保护无选择性动作。</p><ul><li>短路点距保护安装处越近，影响越大，反之影响越小；</li><li>保护装置整定值越小，受过渡电阻影响越大。</li></ul><p><img src='继电保护背诵题单.assets/图片1.png' alt='图片1' referrerPolicy='no-referrer' /></p></li><li><p><strong>双侧电源网络：</strong>双侧电源线路上，过渡电阻与系统的短路电流有关，可能呈感性也可能呈容性，会使保护误动或拒动。一般而言，阻抗继电器动作特性在 <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-9-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="3.57ex" height="2.174ex" viewBox="0 -778.6 1537 935.9" role="img" focusable="false" style="vertical-align: -0.365ex;"><defs><path stroke-width="0" id="E10-MJMAIN-2B" d="M56 237T56 250T70 270H369V420L370 570Q380 583 389 583Q402 583 409 568V270H707Q722 262 722 250T707 230H409V-68Q401 -82 391 -82H389H387Q375 -82 369 -68V230H70Q56 237 56 250Z"></path><path stroke-width="0" id="E10-MJMATHI-52" d="M230 637Q203 637 198 638T193 649Q193 676 204 682Q206 683 378 683Q550 682 564 680Q620 672 658 652T712 606T733 563T739 529Q739 484 710 445T643 385T576 351T538 338L545 333Q612 295 612 223Q612 212 607 162T602 80V71Q602 53 603 43T614 25T640 16Q668 16 686 38T712 85Q717 99 720 102T735 105Q755 105 755 93Q755 75 731 36Q693 -21 641 -21H632Q571 -21 531 4T487 82Q487 109 502 166T517 239Q517 290 474 313Q459 320 449 321T378 323H309L277 193Q244 61 244 59Q244 55 245 54T252 50T269 48T302 46H333Q339 38 339 37T336 19Q332 6 326 0H311Q275 2 180 2Q146 2 117 2T71 2T50 1Q33 1 33 10Q33 12 36 24Q41 43 46 45Q50 46 61 46H67Q94 46 127 49Q141 52 146 61Q149 65 218 339T287 628Q287 635 230 637ZM630 554Q630 586 609 608T523 636Q521 636 500 636T462 637H440Q393 637 386 627Q385 624 352 494T319 361Q319 360 388 360Q466 361 492 367Q556 377 592 426Q608 449 619 486T630 554Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E10-MJMAIN-2B" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E10-MJMATHI-52" x="778" y="0"></use></g></svg></span><script type="math/tex" id="MathJax-Element-9">+R</script> 轴方向上所占面积越大，受过渡电阻影响越小。</p><p><img src='继电保护背诵题单.assets/图片2.png' alt='图片2' referrerPolicy='no-referrer' /></p></li><li><p><strong>防止方法：</strong></p><ul><li>采用能容许较大的过渡电阻而不致拒动的阻抗继电器，可防止过渡电阻对继电器工作的影响。</li><li>利用所谓瞬时测量回路来固定阻抗继电器的动作。</li></ul></li></ul><h3><a name='header-n1527' class='md-header-anchor '></a>3. 零序电流保护灵敏 I 段和不灵敏 I 段保护的差别与使用条件是什么? 限时零序电流速断保护的灵敏系数不满足要求时所采取的措施是什么?</h3><p>　　灵敏 I 段保护和不灵敏 I 段保护是分别按不同的原则进行整定，灵敏 I 段的整定值较小，保护范围较大，而不灵敏 I 段的整定值较大，保护范围较灵敏 I 段小些。</p><p><strong>使用条件：</strong></p><p>　　灵敏 I 段的主要任务是对全相运行状态下的接地故障起保护作用，具有较大的保护范围，而当单相自动重合闸起动时则将其自动闭锁，需待恢复全相运行时才能重新投入，即灵敏I段作为全相运行、发生接地故障时的接地保护，非全相运行时需退出运行；</p><p>　　不灵敏 I 段是在单相重合闸过程中，其他两相又发生接地故障时用以弥补失去灵敏 I 段的缺陷，尽快地将故障切除，即作为非全相运行、发生接地故障时的接地保护，不灵敏 I 段也能反应全相运行状态下的接地故障，只是其保护范围较灵敏 I 段小些。</p><p><strong>灵敏系数不满足要求时所采取的措施：</strong></p><p>　　使零序 Ⅱ 段保护与下一条线路的零序 Ⅱ 段相配合，时限再抬高一级，取为 0.7-1.2s ；</p><p>　　保留 0.5s 的零序 Ⅱ 段，同时再增加一个按躲过保护线路末端单相或两相接地短路时出现的最大零序电流整定的保护，这样保护装置中，就具有两个定值和时限均不相同的零序 Ⅱ 段。一个是定值较大，能在正常运行方式和最大运行方式下，以较短的延时切除本线路上所发生的大部分接地故障；另一个则具有较长的延时，它能保证在各种运行方式下线路末端接地短路时保护装置具有足够的灵敏系数；</p><p>　　从系统接线的全局考虑改用接地距离保护。</p><h3><a name='header-n1544' class='md-header-anchor '></a>4. 什么是振荡闭锁？讨论为什么距离保护中要装设振荡闭锁而电流保护中不需要？</h3><p>　　并联运行的电力系统或发电厂之间出现功率角大范围周期性变化的现象称为电力系统振荡。在系统振荡时要采取必要的措施，防止保护因测量元件动作而误动作，这种用来防止系统中振荡时保护误动作的措施，称为振荡闭锁。因电流保护、电压保护和功率方向保护等一般都只应用在电压等级较低的中低压配电系统，而这些系统出现振荡的可能性很小。故一般不需要振荡闭锁。距离保护一般用在较高电压等级的电力系统。系统出现振荡的可能性较大，保护误动造成的损失严重，所以必须考虑振荡闭锁问题。</p><h3><a name='header-n1547' class='md-header-anchor '></a>5. 讨论高频闭锁方向保护为什么需要高、低定值的两个启动元件以及延时 t1 和 t2 的作用。</h3><ul><li><p>因为采用两个灵敏度不同的启动元件，灵敏度高的启动发信机发闭锁信号，灵敏度低的启动跳闸回路，从而保证在外部故障时，远离故障点侧启动元件开放跳闸时，近故障点侧启动元件肯定能启动发信机发闭锁信号。</p></li><li><p>延时 t1 的作用：区外故障切除后，近故障端保护继续发讯 t1 时间，以闭锁对端的保护，防止近故障端 L1 先返回，远故障端 S+ 、 L2 后返回引起远故障端保护的误动作。</p><p>延时 t2 的作用：区外故障时，远故障端 S+ 、 L2 动作，需经 t2 延时才能出口，以保证可靠收到近故障侧的闭锁信号。</p></li></ul><p><img src='继电保护背诵题单.assets/图片3.png' alt='图片3' referrerPolicy='no-referrer' /></p><h3><a name='header-n1559' class='md-header-anchor '></a>6. 讨论纵联保护和阶段式保护的区别并说明纵联比较式保护与纵联差动式保护的基本原理。</h3><p><strong>区别：</strong></p><p>　　纵联保护与阶段式保护的根本差别在于，阶段式保护仅检测、反应保护安装处一端的电气量，其无延时的速动段（即第 Ⅰ 段）不能保护全长，只能保护线路的一部分，另一部分则需要依靠带有一定延时的第 Ⅱ 段来保护；而纵联保护通过通信联系，同时反应被保护线路两端的电气量，无需延时配合就能够区分出区内故障与区外故障，因而可以实现线路全长范围内故障的无时限切除。</p><p>&nbsp;</p><p>　　纵联比较式保护通过比较线路两端故障功率方向或故障距离来区分区内故障与区外故障，纵联比较式保护通过比较线路两端故障功率方向或故障距离来区分区内故障与区外故障，当线路两侧的正方向元件或距离元件都动作时，判断为区内故障，保护立即动作跳闸；当任意一侧的正方向元件或距离元件不动作时，就判断为区外故障，两侧的保护都不跳闸。</p><p>　　纵联差动保护通过直接比较线路两端的电流或电流相位来判断是区内故障还是区外故障，在线路两侧均选定电流参考方向由母线指向被保护线路的情况下，区外故障时线路两侧电流大小相等，相位相反，其相量和或瞬时值之和都等于零；而在区内故障时，两侧电流相位基本一致，其相量和或瞬时值之和都等于故障点的故障电流，量值很大。所以通过检测两侧的电流的相量和或瞬时值之和，就可以区分区内故障与区外故障，区内故障时无需任何延时，立即跳闸；区外故障，可靠闭锁两侧保护，使之均不动作跳闸。</p><h3><a name='header-n1570' class='md-header-anchor '></a>7. 讨论在依靠电力线载波通道的线路上实现纵联电流差动保护较实现方向比较式纵联保护的主要困难是什么？前者保护原理的主要优点是什么？</h3><p><strong>主要困难：</strong></p><p>　　线路纵联电流差动保护既比较线路两侧电流的大小又比较电流的相位，要求进行相量比较，传输两端的电流相量时，对传输设备的传输容量和传输速率都有较高要求，利用电力线载波通道很难满足以上的技术要求，因而纵联电流差动保护原理主要应用在发电机、变压器、母线等集中参数元件上，并在超短距离输电线导引线保护下才在远距离输电线路上获得越来越多应用。但是电力线载波通道很难满足以上技术要求，只能传递简单的逻辑信号，因此通常利用载波通道传递两端电流的相位信息，构成纵联电流相位差动保护。</p><p><strong>主要优点：</strong></p><p>　　纵联电流差动保护既比较线路两侧电流的大小，又比较电流的相位，即进行相量比较或瞬时值比较。由于利用了电流的全部信息，并可以采取比率制动等措施，它在可靠性和灵敏性等方面均优于电流相位纵联差动保护。此外由于纵联电流差动保护可以分相构成，具有天然的选相能力，因此不必与选相元件配合，简化了逻辑，提高了可靠性。</p><h3><a name='header-n1579' class='md-header-anchor '></a>8. 什么是励磁涌流，其特点有哪些，讨论防止由励磁涌流引起保护误动作的措施。</h3><p><strong>励磁涌流：</strong>电压突然增加（空载合闸、故障消失电压恢复）的暂态过程中，磁通不能突变，产生暂态磁通，可能导致变压器严重饱和，产生很大的励磁电流，可达到励磁电流的 6~8 倍，称之为励磁涌流。励磁涌流完全是差动电流，可能导致差动保护误动。</p><p><strong>特点：</strong></p><ul><li>含有很大的非周期分量。</li><li>波形偏向时间轴一侧，并出现间断。</li><li>含有大量的高次谐波分量，以二次谐波为主。</li></ul><p><strong>防误动措施：</strong></p><ul><li>采用具有速饱和铁芯的差动继电器。</li><li>采用间断角鉴别方法闭锁差动保护。</li><li>采用不受涌流影响的主保护。</li></ul><h3><a name='header-n1606' class='md-header-anchor '></a>9. 高频闭锁方向保护动作跳闸的条件是什么？如果通道遭到破坏，当内部故障和外部故障时，保护的工作会受到何影响?</h3><p><strong>高频闭锁方向保护动作跳闸的条件：</strong>高频闭锁方向保护动作跳闸判据是本端保护方向元件判定为正方向故障且收不到闭锁信号。</p><p><strong>如果通道遭到破坏，当内部故障和外部故障时，保护的工作会受到的影响：</strong>  <br/></p><ul><li>在外部故障情况下，如果远故障点（功率方向为正）一端收不到对端发来的高频电流，保护将会误跳闸。</li><li>当线路内部故障时，两端保护能够正确跳闸。</li></ul><p><img src='继电保护背诵题单.assets/图片4.png' alt='图片4' referrerPolicy='no-referrer' /></p><h3><a name='header-n1620' class='md-header-anchor '></a>10. 两侧电源线路自动重合闸方式有哪些？讨论在什么条件下重合闸可以不考虑两侧电源的同期问题？</h3><ul><li><strong>自动重合闸方式有：</strong>快速自动重合闸、非同期重合闸、解列重合闸与自同期重合闸、检查双回线路另一回线电流的重合闸和具有同期检定和无电压检定的重合闸等。</li><li><strong>不需要考虑两侧电源同期问题的具体情况有：</strong>被保护线路两侧的电源之间有多条线路相连，跳开一条电路不会使两侧的电源失去同步。</li><li>被保护线路两端交换功率较小，即两端的的电源与负荷都比较平衡，跳开被保护线路后两侧系统都能够保持同步，且频率基本保持不变。</li><li>一侧电源容量较小，非同期重合闸造成的冲击电流较小，不会破坏电气设备，重合后很容易将其拉入同步时。</li><li>非同期重合闸造成的冲击电流不会破坏系统稳定性及电气设备时。</li></ul><h3><a name='header-n1637' class='md-header-anchor '></a>11. 讨论为什么具有制动特性的差动继电器能够提高保护的灵敏性。</h3><p>　　由互感器变比不一致和互感器传变误差产生的不平衡电流可知，流入差动继电器的不平衡电流与变压器外部故障时的穿越电流有关。穿越电流越大，不平衡电流也就越大。具有制动特性的差动继电器正是利用这个特点，在差动继电器中引入一个能够反映变压器穿越电流大小的制动电流，继电器的动作电流不再是按躲过最大穿越电流整定，而是根据实际的穿越电流自动调整，故可以提高保护的灵敏性。</p><h3><a name='header-n1640' class='md-header-anchor '></a>12. 变压器接线组别对变压器纵联差动保护有什么影响？补偿措施有哪几种？请以连接组别为 YNd11 的变压器为例进行说明。</h3><p><strong>影响：</strong>三相变压器常常采用 YNd11 的接线方式，正常运行时变压器三角形侧的相电流相位超前星形侧相电流 30° 。由于该电流相位差会使得变压器正常运行或区外故障时计算得到的差流不为零，因此必须采用相应的接线方式以消除二次侧电流相位不同而引起的不平衡电流。</p><p><strong>补偿措施：</strong></p><ul><li><p><span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-10-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="7.32ex" height="2.053ex" viewBox="0 -778.6 3151.6 884.1" role="img" focusable="false" style="vertical-align: -0.245ex;"><defs><path stroke-width="0" id="E11-MJMATHI-59" d="M66 637Q54 637 49 637T39 638T32 641T30 647T33 664T42 682Q44 683 56 683Q104 680 165 680Q288 680 306 683H316Q322 677 322 674T320 656Q316 643 310 637H298Q242 637 242 624Q242 619 292 477T343 333L346 336Q350 340 358 349T379 373T411 410T454 461Q546 568 561 587T577 618Q577 634 545 637Q528 637 528 647Q528 649 530 661Q533 676 535 679T549 683Q551 683 578 682T657 680Q684 680 713 681T746 682Q763 682 763 673Q763 669 760 657T755 643Q753 637 734 637Q662 632 617 587Q608 578 477 424L348 273L322 169Q295 62 295 57Q295 46 363 46Q379 46 384 45T390 35Q390 33 388 23Q384 6 382 4T366 1Q361 1 324 1T232 2Q170 2 138 2T102 1Q84 1 84 9Q84 14 87 24Q88 27 89 30T90 35T91 39T93 42T96 44T101 45T107 45T116 46T129 46Q168 47 180 50T198 63Q201 68 227 171L252 274L129 623Q128 624 127 625T125 627T122 629T118 631T113 633T105 634T96 635T83 636T66 637Z"></path><path stroke-width="0" id="E11-MJMAIN-2192" d="M56 237T56 250T70 270H835Q719 357 692 493Q692 494 692 496T691 499Q691 511 708 511H711Q720 511 723 510T729 506T732 497T735 481T743 456Q765 389 816 336T935 261Q944 258 944 250Q944 244 939 241T915 231T877 212Q836 186 806 152T761 85T740 35T732 4Q730 -6 727 -8T711 -11Q691 -11 691 0Q691 7 696 25Q728 151 835 230H70Q56 237 56 250Z"></path><path stroke-width="0" id="E11-MJMAIN-394" d="M51 0Q46 4 46 7Q46 9 215 357T388 709Q391 716 416 716Q439 716 444 709Q447 705 616 357T786 7Q786 4 781 0H51ZM507 344L384 596L137 92L383 91H630Q630 93 507 344Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E11-MJMATHI-59" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E11-MJMAIN-2192" x="1040" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E11-MJMAIN-394" x="2318" y="0"></use></g></svg></span><script type="math/tex" id="MathJax-Element-10">Y\to\Delta</script> 变换：</p><p><span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-22-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="1.772ex" height="1.933ex" viewBox="0 -778.6 763 832.3" role="img" focusable="false" style="vertical-align: 0.002ex; margin-bottom: -0.127ex;"><defs><path stroke-width="0" id="E23-MJMATHI-59" d="M66 637Q54 637 49 637T39 638T32 641T30 647T33 664T42 682Q44 683 56 683Q104 680 165 680Q288 680 306 683H316Q322 677 322 674T320 656Q316 643 310 637H298Q242 637 242 624Q242 619 292 477T343 333L346 336Q350 340 358 349T379 373T411 410T454 461Q546 568 561 587T577 618Q577 634 545 637Q528 637 528 647Q528 649 530 661Q533 676 535 679T549 683Q551 683 578 682T657 680Q684 680 713 681T746 682Q763 682 763 673Q763 669 760 657T755 643Q753 637 734 637Q662 632 617 587Q608 578 477 424L348 273L322 169Q295 62 295 57Q295 46 363 46Q379 46 384 45T390 35Q390 33 388 23Q384 6 382 4T366 1Q361 1 324 1T232 2Q170 2 138 2T102 1Q84 1 84 9Q84 14 87 24Q88 27 89 30T90 35T91 39T93 42T96 44T101 45T107 45T116 46T129 46Q168 47 180 50T198 63Q201 68 227 171L252 274L129 623Q128 624 127 625T125 627T122 629T118 631T113 633T105 634T96 635T83 636T66 637Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E23-MJMATHI-59" x="0" y="0"></use></g></svg></span><script type="math/tex" id="MathJax-Element-22">Y</script> 侧电流互感器采用 <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-19-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="1.935ex" height="1.933ex" viewBox="0 -778.6 833 832.3" role="img" focusable="false" style="vertical-align: -0.125ex;"><defs><path stroke-width="0" id="E20-MJMAIN-394" d="M51 0Q46 4 46 7Q46 9 215 357T388 709Q391 716 416 716Q439 716 444 709Q447 705 616 357T786 7Q786 4 781 0H51ZM507 344L384 596L137 92L383 91H630Q630 93 507 344Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E20-MJMAIN-394" x="0" y="0"></use></g></svg></span><script type="math/tex" id="MathJax-Element-19">\Delta</script> 接线， <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-19-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="1.935ex" height="1.933ex" viewBox="0 -778.6 833 832.3" role="img" focusable="false" style="vertical-align: -0.125ex;"><defs><path stroke-width="0" id="E20-MJMAIN-394" d="M51 0Q46 4 46 7Q46 9 215 357T388 709Q391 716 416 716Q439 716 444 709Q447 705 616 357T786 7Q786 4 781 0H51ZM507 344L384 596L137 92L383 91H630Q630 93 507 344Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E20-MJMAIN-394" x="0" y="0"></use></g></svg></span><script type="math/tex" id="MathJax-Element-19">\Delta</script> 侧电流互感器采用星形接线。 <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-22-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="1.772ex" height="1.933ex" viewBox="0 -778.6 763 832.3" role="img" focusable="false" style="vertical-align: 0.002ex; margin-bottom: -0.127ex;"><defs><path stroke-width="0" id="E23-MJMATHI-59" d="M66 637Q54 637 49 637T39 638T32 641T30 647T33 664T42 682Q44 683 56 683Q104 680 165 680Q288 680 306 683H316Q322 677 322 674T320 656Q316 643 310 637H298Q242 637 242 624Q242 619 292 477T343 333L346 336Q350 340 358 349T379 373T411 410T454 461Q546 568 561 587T577 618Q577 634 545 637Q528 637 528 647Q528 649 530 661Q533 676 535 679T549 683Q551 683 578 682T657 680Q684 680 713 681T746 682Q763 682 763 673Q763 669 760 657T755 643Q753 637 734 637Q662 632 617 587Q608 578 477 424L348 273L322 169Q295 62 295 57Q295 46 363 46Q379 46 384 45T390 35Q390 33 388 23Q384 6 382 4T366 1Q361 1 324 1T232 2Q170 2 138 2T102 1Q84 1 84 9Q84 14 87 24Q88 27 89 30T90 35T91 39T93 42T96 44T101 45T107 45T116 46T129 46Q168 47 180 50T198 63Q201 68 227 171L252 274L129 623Q128 624 127 625T125 627T122 629T118 631T113 633T105 634T96 635T83 636T66 637Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E23-MJMATHI-59" x="0" y="0"></use></g></svg></span><script type="math/tex" id="MathJax-Element-22">Y</script> 侧二次电流按下式进行变换：</p><div contenteditable="false" spellcheck="false" class="mathjax-block md-end-block" id="mathjax-n1650" cid="n1650" mdtype="math_block"><span class="MathJax_Preview"></span><span class="MathJax_SVG_Display" style="text-align: center;"><span class="MathJax_SVG" id="MathJax-Element-68-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="26.267ex" height="12.033ex" viewBox="0 -2849.4 11309.4 5181" role="img" focusable="false" style="vertical-align: -5.225ex; margin-bottom: -0.191ex;"><defs><path stroke-width="0" id="E70-MJMAIN-7B" d="M434 -231Q434 -244 428 -250H410Q281 -250 230 -184Q225 -177 222 -172T217 -161T213 -148T211 -133T210 -111T209 -84T209 -47T209 0Q209 21 209 53Q208 142 204 153Q203 154 203 155Q189 191 153 211T82 231Q71 231 68 234T65 250T68 266T82 269Q116 269 152 289T203 345Q208 356 208 377T209 529V579Q209 634 215 656T244 698Q270 724 324 740Q361 748 377 749Q379 749 390 749T408 750H428Q434 744 434 732Q434 719 431 716Q429 713 415 713Q362 710 332 689T296 647Q291 634 291 499V417Q291 370 288 353T271 314Q240 271 184 255L170 250L184 245Q202 239 220 230T262 196T290 137Q291 131 291 1Q291 -134 296 -147Q306 -174 339 -192T415 -213Q429 -213 431 -216Q434 -219 434 -231Z"></path><path stroke-width="0" id="E70-MJMATHI-49" d="M43 1Q26 1 26 10Q26 12 29 24Q34 43 39 45Q42 46 54 46H60Q120 46 136 53Q137 53 138 54Q143 56 149 77T198 273Q210 318 216 344Q286 624 286 626Q284 630 284 631Q274 637 213 637H193Q184 643 189 662Q193 677 195 680T209 683H213Q285 681 359 681Q481 681 487 683H497Q504 676 504 672T501 655T494 639Q491 637 471 637Q440 637 407 634Q393 631 388 623Q381 609 337 432Q326 385 315 341Q245 65 245 59Q245 52 255 50T307 46H339Q345 38 345 37T342 19Q338 6 332 0H316Q279 2 179 2Q143 2 113 2T65 2T43 1Z"></path><path stroke-width="0" id="E70-MJMAIN-2D9" d="M190 609Q190 637 208 653T252 669Q275 667 292 652T309 609Q309 579 292 564T250 549Q225 549 208 564T190 609Z"></path><path stroke-width="0" id="E70-MJMATHI-61" d="M33 157Q33 258 109 349T280 441Q331 441 370 392Q386 422 416 422Q429 422 439 414T449 394Q449 381 412 234T374 68Q374 43 381 35T402 26Q411 27 422 35Q443 55 463 131Q469 151 473 152Q475 153 483 153H487Q506 153 506 144Q506 138 501 117T481 63T449 13Q436 0 417 -8Q409 -10 393 -10Q359 -10 336 5T306 36L300 51Q299 52 296 50Q294 48 292 46Q233 -10 172 -10Q117 -10 75 30T33 157ZM351 328Q351 334 346 350T323 385T277 405Q242 405 210 374T160 293Q131 214 119 129Q119 126 119 118T118 106Q118 61 136 44T179 26Q217 26 254 59T298 110Q300 114 325 217T351 328Z"></path><path stroke-width="0" id="E70-MJMATHI-59" d="M66 637Q54 637 49 637T39 638T32 641T30 647T33 664T42 682Q44 683 56 683Q104 680 165 680Q288 680 306 683H316Q322 677 322 674T320 656Q316 643 310 637H298Q242 637 242 624Q242 619 292 477T343 333L346 336Q350 340 358 349T379 373T411 410T454 461Q546 568 561 587T577 618Q577 634 545 637Q528 637 528 647Q528 649 530 661Q533 676 535 679T549 683Q551 683 578 682T657 680Q684 680 713 681T746 682Q763 682 763 673Q763 669 760 657T755 643Q753 637 734 637Q662 632 617 587Q608 578 477 424L348 273L322 169Q295 62 295 57Q295 46 363 46Q379 46 384 45T390 35Q390 33 388 23Q384 6 382 4T366 1Q361 1 324 1T232 2Q170 2 138 2T102 1Q84 1 84 9Q84 14 87 24Q88 27 89 30T90 35T91 39T93 42T96 44T101 45T107 45T116 46T129 46Q168 47 180 50T198 63Q201 68 227 171L252 274L129 623Q128 624 127 625T125 627T122 629T118 631T113 633T105 634T96 635T83 636T66 637Z"></path><path stroke-width="0" id="E70-MJMAIN-3D" d="M56 347Q56 360 70 367H707Q722 359 722 347Q722 336 708 328L390 327H72Q56 332 56 347ZM56 153Q56 168 72 173H708Q722 163 722 153Q722 140 707 133H70Q56 140 56 153Z"></path><path stroke-width="0" id="E70-MJMAIN-28" d="M94 250Q94 319 104 381T127 488T164 576T202 643T244 695T277 729T302 750H315H319Q333 750 333 741Q333 738 316 720T275 667T226 581T184 443T167 250T184 58T225 -81T274 -167T316 -220T333 -241Q333 -250 318 -250H315H302L274 -226Q180 -141 137 -14T94 250Z"></path><path stroke-width="0" id="E70-MJMAIN-2032" d="M79 43Q73 43 52 49T30 61Q30 68 85 293T146 528Q161 560 198 560Q218 560 240 545T262 501Q262 496 260 486Q259 479 173 263T84 45T79 43Z"></path><path stroke-width="0" id="E70-MJMAIN-2212" d="M84 237T84 250T98 270H679Q694 262 694 250T679 230H98Q84 237 84 250Z"></path><path stroke-width="0" id="E70-MJMATHI-62" d="M73 647Q73 657 77 670T89 683Q90 683 161 688T234 694Q246 694 246 685T212 542Q204 508 195 472T180 418L176 399Q176 396 182 402Q231 442 283 442Q345 442 383 396T422 280Q422 169 343 79T173 -11Q123 -11 82 27T40 150V159Q40 180 48 217T97 414Q147 611 147 623T109 637Q104 637 101 637H96Q86 637 83 637T76 640T73 647ZM336 325V331Q336 405 275 405Q258 405 240 397T207 376T181 352T163 330L157 322L136 236Q114 150 114 114Q114 66 138 42Q154 26 178 26Q211 26 245 58Q270 81 285 114T318 219Q336 291 336 325Z"></path><path stroke-width="0" id="E70-MJMAIN-29" d="M60 749L64 750Q69 750 74 750H86L114 726Q208 641 251 514T294 250Q294 182 284 119T261 12T224 -76T186 -143T145 -194T113 -227T90 -246Q87 -249 86 -250H74Q66 -250 63 -250T58 -247T55 -238Q56 -237 66 -225Q221 -64 221 250T66 725Q56 737 55 738Q55 746 60 749Z"></path><path stroke-width="0" id="E70-MJMAIN-2F" d="M423 750Q432 750 438 744T444 730Q444 725 271 248T92 -240Q85 -250 75 -250Q68 -250 62 -245T56 -231Q56 -221 230 257T407 740Q411 750 423 750Z"></path><path stroke-width="0" id="E70-MJMAIN-33" d="M127 463Q100 463 85 480T69 524Q69 579 117 622T233 665Q268 665 277 664Q351 652 390 611T430 522Q430 470 396 421T302 350L299 348Q299 347 308 345T337 336T375 315Q457 262 457 175Q457 96 395 37T238 -22Q158 -22 100 21T42 130Q42 158 60 175T105 193Q133 193 151 175T169 130Q169 119 166 110T159 94T148 82T136 74T126 70T118 67L114 66Q165 21 238 21Q293 21 321 74Q338 107 338 175V195Q338 290 274 322Q259 328 213 329L171 330L168 332Q166 335 166 348Q166 366 174 366Q202 366 232 371Q266 376 294 413T322 525V533Q322 590 287 612Q265 626 240 626Q208 626 181 615T143 592T132 580H135Q138 579 143 578T153 573T165 566T175 555T183 540T186 520Q186 498 172 481T127 463Z"></path><path stroke-width="0" id="E70-MJMAIN-221A" d="M95 178Q89 178 81 186T72 200T103 230T169 280T207 309Q209 311 212 311H213Q219 311 227 294T281 177Q300 134 312 108L397 -77Q398 -77 501 136T707 565T814 786Q820 800 834 800Q841 800 846 794T853 782V776L620 293L385 -193Q381 -200 366 -200Q357 -200 354 -197Q352 -195 256 15L160 225L144 214Q129 202 113 190T95 178Z"></path><path stroke-width="0" id="E70-MJMATHI-63" d="M34 159Q34 268 120 355T306 442Q362 442 394 418T427 355Q427 326 408 306T360 285Q341 285 330 295T319 325T330 359T352 380T366 386H367Q367 388 361 392T340 400T306 404Q276 404 249 390Q228 381 206 359Q162 315 142 235T121 119Q121 73 147 50Q169 26 205 26H209Q321 26 394 111Q403 121 406 121Q410 121 419 112T429 98T420 83T391 55T346 25T282 0T202 -11Q127 -11 81 37T34 159Z"></path><path stroke-width="0" id="E70-MJSZ4-23A7" d="M712 899L718 893V876V865Q718 854 704 846Q627 793 577 710T510 525Q510 524 509 521Q505 493 504 349Q504 345 504 334Q504 277 504 240Q504 -2 503 -4Q502 -8 494 -9T444 -10Q392 -10 390 -9Q387 -8 386 -5Q384 5 384 230Q384 262 384 312T383 382Q383 481 392 535T434 656Q510 806 664 892L677 899H712Z"></path><path stroke-width="0" id="E70-MJSZ4-23A9" d="M718 -893L712 -899H677L666 -893Q542 -825 468 -714T385 -476Q384 -466 384 -282Q384 3 385 5L389 9Q392 10 444 10Q486 10 494 9T503 4Q504 2 504 -239V-310V-366Q504 -470 508 -513T530 -609Q546 -657 569 -698T617 -767T661 -812T699 -843T717 -856T718 -876V-893Z"></path><path stroke-width="0" id="E70-MJSZ4-23A8" d="M389 1159Q391 1160 455 1160Q496 1160 498 1159Q501 1158 502 1155Q504 1145 504 924Q504 691 503 682Q494 549 425 439T243 259L229 250L243 241Q349 175 421 66T503 -182Q504 -191 504 -424Q504 -600 504 -629T499 -659H498Q496 -660 444 -660T390 -659Q387 -658 386 -655Q384 -645 384 -425V-282Q384 -176 377 -116T342 10Q325 54 301 92T255 155T214 196T183 222T171 232Q170 233 170 250T171 268Q171 269 191 284T240 331T300 407T354 524T383 679Q384 691 384 925Q384 1152 385 1155L389 1159Z"></path><path stroke-width="0" id="E70-MJSZ4-23AA" d="M384 150V266Q384 304 389 309Q391 310 455 310Q496 310 498 309Q502 308 503 298Q504 283 504 150Q504 32 504 12T499 -9H498Q496 -10 444 -10T390 -9Q386 -8 385 2Q384 17 384 150Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><g transform="translate(0,2749)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJSZ4-23A7" x="0" y="-899"></use><g transform="translate(0,-1615.165685737501) scale(1,2.439244147540326)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJSZ4-23AA"></use></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJSZ4-23A8" x="0" y="-2750"></use><g transform="translate(0,-4115.723812950406) scale(1,2.439244147540326)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJSZ4-23AA"></use></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJSZ4-23A9" x="0" y="-4101"></use></g><g transform="translate(1056,0)"><g transform="translate(-15,0)"><g transform="translate(0,1605)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMATHI-49" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMAIN-2D9" x="154" y="211"></use><g transform="translate(654,-150)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMATHI-61" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMATHI-59" x="529" y="0"></use></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMAIN-3D" x="1945" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMAIN-28" x="3001" y="0"></use><g transform="translate(3390,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMATHI-49" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMAIN-2D9" x="154" y="211"></use><g transform="translate(654,607)"><use transform="scale(0.5)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMAIN-2032" x="0" y="513"></use></g><g transform="translate(654,-248)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMATHI-61" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMATHI-59" x="529" y="0"></use></g></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMAIN-2212" x="5281" y="0"></use><g transform="translate(6281,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMATHI-49" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMAIN-2D9" x="154" y="211"></use><g transform="translate(654,607)"><use transform="scale(0.5)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMAIN-2032" x="0" y="513"></use></g><g transform="translate(654,-248)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMATHI-62" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMATHI-59" x="429" y="0"></use></g></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMAIN-29" x="7878" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMAIN-2F" x="8267" y="0"></use><g transform="translate(8767,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMAIN-221A" x="0" y="42"></use><rect stroke="none" width="500" height="60" x="833" y="782"></rect><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMAIN-33" x="833" y="0"></use></g></g><g transform="translate(0,-194)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMATHI-49" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMAIN-2D9" x="154" y="211"></use><g transform="translate(654,-150)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMATHI-62" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMATHI-59" x="429" y="0"></use></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMAIN-3D" x="1875" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMAIN-28" x="2931" y="0"></use><g transform="translate(3320,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMATHI-49" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMAIN-2D9" x="154" y="211"></use><g transform="translate(654,607)"><use transform="scale(0.5)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMAIN-2032" x="0" y="513"></use></g><g transform="translate(654,-248)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMATHI-62" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMATHI-59" x="429" y="0"></use></g></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMAIN-2212" x="5139" y="0"></use><g transform="translate(6139,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMATHI-49" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMAIN-2D9" x="154" y="211"></use><g transform="translate(654,607)"><use transform="scale(0.5)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMAIN-2032" x="0" y="513"></use></g><g transform="translate(654,-248)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMATHI-63" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMATHI-59" x="433" y="0"></use></g></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMAIN-29" x="7740" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMAIN-2F" x="8129" y="0"></use><g transform="translate(8629,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMAIN-221A" x="0" y="42"></use><rect stroke="none" width="500" height="60" x="833" y="782"></rect><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMAIN-33" x="833" y="0"></use></g></g><g transform="translate(0,-1994)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMATHI-49" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMAIN-2D9" x="154" y="211"></use><g transform="translate(654,-150)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMATHI-63" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMATHI-59" x="433" y="0"></use></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMAIN-3D" x="1878" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMAIN-28" x="2933" y="0"></use><g transform="translate(3322,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMATHI-49" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMAIN-2D9" x="154" y="211"></use><g transform="translate(654,607)"><use transform="scale(0.5)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMAIN-2032" x="0" y="513"></use></g><g transform="translate(654,-248)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMATHI-63" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMATHI-59" x="433" y="0"></use></g></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMAIN-2212" x="5145" y="0"></use><g transform="translate(6145,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMATHI-49" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMAIN-2D9" x="154" y="211"></use><g transform="translate(654,607)"><use transform="scale(0.5)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMAIN-2032" x="0" y="513"></use></g><g transform="translate(654,-248)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMATHI-61" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMATHI-59" x="529" y="0"></use></g></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMAIN-29" x="7813" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMAIN-2F" x="8202" y="0"></use><g transform="translate(8702,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMAIN-221A" x="0" y="42"></use><rect stroke="none" width="500" height="60" x="833" y="782"></rect><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E70-MJMAIN-33" x="833" y="0"></use></g></g></g></g></g></svg></span></span><script type="math/tex; mode=display" id="MathJax-Element-68">\begin{equation}
    \left\{
        \begin{array}{l}
            \dot{I}_{aY}=(\dot{I}_{aY}^{'}-\dot{I}_{bY}^{'})/\sqrt{3} \\
             \dot{I}_{bY}=(\dot{I}_{bY}^{'}-\dot{I}_{cY}^{'})/\sqrt{3} \\
              \dot{I}_{cY}=(\dot{I}_{cY}^{'}-\dot{I}_{aY}^{'})/\sqrt{3} \\
        \end{array}
    \right.
\end{equation}</script></div></li></ul><p>&nbsp;</p><p><div align="center">
<img src="继电保护背诵题单.assets/图片5.png" width="400px"><img src="继电保护背诵题单.assets/图片6.png" width="400px">
</div></p><ul><li><p><span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-21-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="7.32ex" height="2.053ex" viewBox="0 -778.6 3151.6 884.1" role="img" focusable="false" style="vertical-align: -0.245ex;"><defs><path stroke-width="0" id="E22-MJMAIN-394" d="M51 0Q46 4 46 7Q46 9 215 357T388 709Q391 716 416 716Q439 716 444 709Q447 705 616 357T786 7Q786 4 781 0H51ZM507 344L384 596L137 92L383 91H630Q630 93 507 344Z"></path><path stroke-width="0" id="E22-MJMAIN-2192" d="M56 237T56 250T70 270H835Q719 357 692 493Q692 494 692 496T691 499Q691 511 708 511H711Q720 511 723 510T729 506T732 497T735 481T743 456Q765 389 816 336T935 261Q944 258 944 250Q944 244 939 241T915 231T877 212Q836 186 806 152T761 85T740 35T732 4Q730 -6 727 -8T711 -11Q691 -11 691 0Q691 7 696 25Q728 151 835 230H70Q56 237 56 250Z"></path><path stroke-width="0" id="E22-MJMATHI-59" d="M66 637Q54 637 49 637T39 638T32 641T30 647T33 664T42 682Q44 683 56 683Q104 680 165 680Q288 680 306 683H316Q322 677 322 674T320 656Q316 643 310 637H298Q242 637 242 624Q242 619 292 477T343 333L346 336Q350 340 358 349T379 373T411 410T454 461Q546 568 561 587T577 618Q577 634 545 637Q528 637 528 647Q528 649 530 661Q533 676 535 679T549 683Q551 683 578 682T657 680Q684 680 713 681T746 682Q763 682 763 673Q763 669 760 657T755 643Q753 637 734 637Q662 632 617 587Q608 578 477 424L348 273L322 169Q295 62 295 57Q295 46 363 46Q379 46 384 45T390 35Q390 33 388 23Q384 6 382 4T366 1Q361 1 324 1T232 2Q170 2 138 2T102 1Q84 1 84 9Q84 14 87 24Q88 27 89 30T90 35T91 39T93 42T96 44T101 45T107 45T116 46T129 46Q168 47 180 50T198 63Q201 68 227 171L252 274L129 623Q128 624 127 625T125 627T122 629T118 631T113 633T105 634T96 635T83 636T66 637Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E22-MJMAIN-394" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E22-MJMAIN-2192" x="1110" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E22-MJMATHI-59" x="2388" y="0"></use></g></svg></span><script type="math/tex" id="MathJax-Element-21">\Delta\to Y</script> 变换：</p><p>  　　<span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-22-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="1.772ex" height="1.933ex" viewBox="0 -778.6 763 832.3" role="img" focusable="false" style="vertical-align: 0.002ex; margin-bottom: -0.127ex;"><defs><path stroke-width="0" id="E23-MJMATHI-59" d="M66 637Q54 637 49 637T39 638T32 641T30 647T33 664T42 682Q44 683 56 683Q104 680 165 680Q288 680 306 683H316Q322 677 322 674T320 656Q316 643 310 637H298Q242 637 242 624Q242 619 292 477T343 333L346 336Q350 340 358 349T379 373T411 410T454 461Q546 568 561 587T577 618Q577 634 545 637Q528 637 528 647Q528 649 530 661Q533 676 535 679T549 683Q551 683 578 682T657 680Q684 680 713 681T746 682Q763 682 763 673Q763 669 760 657T755 643Q753 637 734 637Q662 632 617 587Q608 578 477 424L348 273L322 169Q295 62 295 57Q295 46 363 46Q379 46 384 45T390 35Q390 33 388 23Q384 6 382 4T366 1Q361 1 324 1T232 2Q170 2 138 2T102 1Q84 1 84 9Q84 14 87 24Q88 27 89 30T90 35T91 39T93 42T96 44T101 45T107 45T116 46T129 46Q168 47 180 50T198 63Q201 68 227 171L252 274L129 623Q128 624 127 625T125 627T122 629T118 631T113 633T105 634T96 635T83 636T66 637Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E23-MJMATHI-59" x="0" y="0"></use></g></svg></span><script type="math/tex" id="MathJax-Element-22">Y</script>  侧电流互感器采用星形接线， <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-19-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="1.935ex" height="1.933ex" viewBox="0 -778.6 833 832.3" role="img" focusable="false" style="vertical-align: -0.125ex;"><defs><path stroke-width="0" id="E20-MJMAIN-394" d="M51 0Q46 4 46 7Q46 9 215 357T388 709Q391 716 416 716Q439 716 444 709Q447 705 616 357T786 7Q786 4 781 0H51ZM507 344L384 596L137 92L383 91H630Q630 93 507 344Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E20-MJMAIN-394" x="0" y="0"></use></g></svg></span><script type="math/tex" id="MathJax-Element-19">\Delta</script> 侧电流互感器采用 <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-19-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="1.935ex" height="1.933ex" viewBox="0 -778.6 833 832.3" role="img" focusable="false" style="vertical-align: -0.125ex;"><defs><path stroke-width="0" id="E20-MJMAIN-394" d="M51 0Q46 4 46 7Q46 9 215 357T388 709Q391 716 416 716Q439 716 444 709Q447 705 616 357T786 7Q786 4 781 0H51ZM507 344L384 596L137 92L383 91H630Q630 93 507 344Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E20-MJMAIN-394" x="0" y="0"></use></g></svg></span><script type="math/tex" id="MathJax-Element-19">\Delta</script> 形接线。将 <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-19-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="1.935ex" height="1.933ex" viewBox="0 -778.6 833 832.3" role="img" focusable="false" style="vertical-align: -0.125ex;"><defs><path stroke-width="0" id="E20-MJMAIN-394" d="M51 0Q46 4 46 7Q46 9 215 357T388 709Q391 716 416 716Q439 716 444 709Q447 705 616 357T786 7Q786 4 781 0H51ZM507 344L384 596L137 92L383 91H630Q630 93 507 344Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E20-MJMAIN-394" x="0" y="0"></use></g></svg></span><script type="math/tex" id="MathJax-Element-19">\Delta</script> 侧电流做一个反相序的两相电流之差。为求得零序电流的平衡，将 <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-22-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="1.772ex" height="1.933ex" viewBox="0 -778.6 763 832.3" role="img" focusable="false" style="vertical-align: 0.002ex; margin-bottom: -0.127ex;"><defs><path stroke-width="0" id="E23-MJMATHI-59" d="M66 637Q54 637 49 637T39 638T32 641T30 647T33 664T42 682Q44 683 56 683Q104 680 165 680Q288 680 306 683H316Q322 677 322 674T320 656Q316 643 310 637H298Q242 637 242 624Q242 619 292 477T343 333L346 336Q350 340 358 349T379 373T411 410T454 461Q546 568 561 587T577 618Q577 634 545 637Q528 637 528 647Q528 649 530 661Q533 676 535 679T549 683Q551 683 578 682T657 680Q684 680 713 681T746 682Q763 682 763 673Q763 669 760 657T755 643Q753 637 734 637Q662 632 617 587Q608 578 477 424L348 273L322 169Q295 62 295 57Q295 46 363 46Q379 46 384 45T390 35Q390 33 388 23Q384 6 382 4T366 1Q361 1 324 1T232 2Q170 2 138 2T102 1Q84 1 84 9Q84 14 87 24Q88 27 89 30T90 35T91 39T93 42T96 44T101 45T107 45T116 46T129 46Q168 47 180 50T198 63Q201 68 227 171L252 274L129 623Q128 624 127 625T125 627T122 629T118 631T113 633T105 634T96 635T83 636T66 637Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E23-MJMATHI-59" x="0" y="0"></use></g></svg></span><script type="math/tex" id="MathJax-Element-22">Y</script> 侧电流减去零序电流。</p><div contenteditable="false" spellcheck="false" class="mathjax-block md-end-block" id="mathjax-n1663" cid="n1663" mdtype="math_block"><span class="MathJax_Preview"></span><span class="MathJax_SVG_Display" style="text-align: center;"><span class="MathJax_SVG" id="MathJax-Element-69-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="27.519ex" height="10.23ex" viewBox="0 -2435.2 11848.2 4404.5" role="img" focusable="false" style="vertical-align: -4.364ex; margin-bottom: -0.21ex;"><defs><path stroke-width="0" id="E71-MJMAIN-7B" d="M434 -231Q434 -244 428 -250H410Q281 -250 230 -184Q225 -177 222 -172T217 -161T213 -148T211 -133T210 -111T209 -84T209 -47T209 0Q209 21 209 53Q208 142 204 153Q203 154 203 155Q189 191 153 211T82 231Q71 231 68 234T65 250T68 266T82 269Q116 269 152 289T203 345Q208 356 208 377T209 529V579Q209 634 215 656T244 698Q270 724 324 740Q361 748 377 749Q379 749 390 749T408 750H428Q434 744 434 732Q434 719 431 716Q429 713 415 713Q362 710 332 689T296 647Q291 634 291 499V417Q291 370 288 353T271 314Q240 271 184 255L170 250L184 245Q202 239 220 230T262 196T290 137Q291 131 291 1Q291 -134 296 -147Q306 -174 339 -192T415 -213Q429 -213 431 -216Q434 -219 434 -231Z"></path><path stroke-width="0" id="E71-MJMATHI-49" d="M43 1Q26 1 26 10Q26 12 29 24Q34 43 39 45Q42 46 54 46H60Q120 46 136 53Q137 53 138 54Q143 56 149 77T198 273Q210 318 216 344Q286 624 286 626Q284 630 284 631Q274 637 213 637H193Q184 643 189 662Q193 677 195 680T209 683H213Q285 681 359 681Q481 681 487 683H497Q504 676 504 672T501 655T494 639Q491 637 471 637Q440 637 407 634Q393 631 388 623Q381 609 337 432Q326 385 315 341Q245 65 245 59Q245 52 255 50T307 46H339Q345 38 345 37T342 19Q338 6 332 0H316Q279 2 179 2Q143 2 113 2T65 2T43 1Z"></path><path stroke-width="0" id="E71-MJMAIN-2D9" d="M190 609Q190 637 208 653T252 669Q275 667 292 652T309 609Q309 579 292 564T250 549Q225 549 208 564T190 609Z"></path><path stroke-width="0" id="E71-MJMATHI-61" d="M33 157Q33 258 109 349T280 441Q331 441 370 392Q386 422 416 422Q429 422 439 414T449 394Q449 381 412 234T374 68Q374 43 381 35T402 26Q411 27 422 35Q443 55 463 131Q469 151 473 152Q475 153 483 153H487Q506 153 506 144Q506 138 501 117T481 63T449 13Q436 0 417 -8Q409 -10 393 -10Q359 -10 336 5T306 36L300 51Q299 52 296 50Q294 48 292 46Q233 -10 172 -10Q117 -10 75 30T33 157ZM351 328Q351 334 346 350T323 385T277 405Q242 405 210 374T160 293Q131 214 119 129Q119 126 119 118T118 106Q118 61 136 44T179 26Q217 26 254 59T298 110Q300 114 325 217T351 328Z"></path><path stroke-width="0" id="E71-MJMAIN-394" d="M51 0Q46 4 46 7Q46 9 215 357T388 709Q391 716 416 716Q439 716 444 709Q447 705 616 357T786 7Q786 4 781 0H51ZM507 344L384 596L137 92L383 91H630Q630 93 507 344Z"></path><path stroke-width="0" id="E71-MJMAIN-3D" d="M56 347Q56 360 70 367H707Q722 359 722 347Q722 336 708 328L390 327H72Q56 332 56 347ZM56 153Q56 168 72 173H708Q722 163 722 153Q722 140 707 133H70Q56 140 56 153Z"></path><path stroke-width="0" id="E71-MJMAIN-28" d="M94 250Q94 319 104 381T127 488T164 576T202 643T244 695T277 729T302 750H315H319Q333 750 333 741Q333 738 316 720T275 667T226 581T184 443T167 250T184 58T225 -81T274 -167T316 -220T333 -241Q333 -250 318 -250H315H302L274 -226Q180 -141 137 -14T94 250Z"></path><path stroke-width="0" id="E71-MJMATHI-41" d="M208 74Q208 50 254 46Q272 46 272 35Q272 34 270 22Q267 8 264 4T251 0Q249 0 239 0T205 1T141 2Q70 2 50 0H42Q35 7 35 11Q37 38 48 46H62Q132 49 164 96Q170 102 345 401T523 704Q530 716 547 716H555H572Q578 707 578 706L606 383Q634 60 636 57Q641 46 701 46Q726 46 726 36Q726 34 723 22Q720 7 718 4T704 0Q701 0 690 0T651 1T578 2Q484 2 455 0H443Q437 6 437 9T439 27Q443 40 445 43L449 46H469Q523 49 533 63L521 213H283L249 155Q208 86 208 74ZM516 260Q516 271 504 416T490 562L463 519Q447 492 400 412L310 260L413 259Q516 259 516 260Z"></path><path stroke-width="0" id="E71-MJMAIN-2212" d="M84 237T84 250T98 270H679Q694 262 694 250T679 230H98Q84 237 84 250Z"></path><path stroke-width="0" id="E71-MJMATHI-43" d="M50 252Q50 367 117 473T286 641T490 704Q580 704 633 653Q642 643 648 636T656 626L657 623Q660 623 684 649Q691 655 699 663T715 679T725 690L740 705H746Q760 705 760 698Q760 694 728 561Q692 422 692 421Q690 416 687 415T669 413H653Q647 419 647 422Q647 423 648 429T650 449T651 481Q651 552 619 605T510 659Q484 659 454 652T382 628T299 572T226 479Q194 422 175 346T156 222Q156 108 232 58Q280 24 350 24Q441 24 512 92T606 240Q610 253 612 255T628 257Q648 257 648 248Q648 243 647 239Q618 132 523 55T319 -22Q206 -22 128 53T50 252Z"></path><path stroke-width="0" id="E71-MJMAIN-29" d="M60 749L64 750Q69 750 74 750H86L114 726Q208 641 251 514T294 250Q294 182 284 119T261 12T224 -76T186 -143T145 -194T113 -227T90 -246Q87 -249 86 -250H74Q66 -250 63 -250T58 -247T55 -238Q56 -237 66 -225Q221 -64 221 250T66 725Q56 737 55 738Q55 746 60 749Z"></path><path stroke-width="0" id="E71-MJMAIN-2F" d="M423 750Q432 750 438 744T444 730Q444 725 271 248T92 -240Q85 -250 75 -250Q68 -250 62 -245T56 -231Q56 -221 230 257T407 740Q411 750 423 750Z"></path><path stroke-width="0" id="E71-MJMAIN-33" d="M127 463Q100 463 85 480T69 524Q69 579 117 622T233 665Q268 665 277 664Q351 652 390 611T430 522Q430 470 396 421T302 350L299 348Q299 347 308 345T337 336T375 315Q457 262 457 175Q457 96 395 37T238 -22Q158 -22 100 21T42 130Q42 158 60 175T105 193Q133 193 151 175T169 130Q169 119 166 110T159 94T148 82T136 74T126 70T118 67L114 66Q165 21 238 21Q293 21 321 74Q338 107 338 175V195Q338 290 274 322Q259 328 213 329L171 330L168 332Q166 335 166 348Q166 366 174 366Q202 366 232 371Q266 376 294 413T322 525V533Q322 590 287 612Q265 626 240 626Q208 626 181 615T143 592T132 580H135Q138 579 143 578T153 573T165 566T175 555T183 540T186 520Q186 498 172 481T127 463Z"></path><path stroke-width="0" id="E71-MJMAIN-221A" d="M95 178Q89 178 81 186T72 200T103 230T169 280T207 309Q209 311 212 311H213Q219 311 227 294T281 177Q300 134 312 108L397 -77Q398 -77 501 136T707 565T814 786Q820 800 834 800Q841 800 846 794T853 782V776L620 293L385 -193Q381 -200 366 -200Q357 -200 354 -197Q352 -195 256 15L160 225L144 214Q129 202 113 190T95 178Z"></path><path stroke-width="0" id="E71-MJMATHI-62" d="M73 647Q73 657 77 670T89 683Q90 683 161 688T234 694Q246 694 246 685T212 542Q204 508 195 472T180 418L176 399Q176 396 182 402Q231 442 283 442Q345 442 383 396T422 280Q422 169 343 79T173 -11Q123 -11 82 27T40 150V159Q40 180 48 217T97 414Q147 611 147 623T109 637Q104 637 101 637H96Q86 637 83 637T76 640T73 647ZM336 325V331Q336 405 275 405Q258 405 240 397T207 376T181 352T163 330L157 322L136 236Q114 150 114 114Q114 66 138 42Q154 26 178 26Q211 26 245 58Q270 81 285 114T318 219Q336 291 336 325Z"></path><path stroke-width="0" id="E71-MJMATHI-42" d="M231 637Q204 637 199 638T194 649Q194 676 205 682Q206 683 335 683Q594 683 608 681Q671 671 713 636T756 544Q756 480 698 429T565 360L555 357Q619 348 660 311T702 219Q702 146 630 78T453 1Q446 0 242 0Q42 0 39 2Q35 5 35 10Q35 17 37 24Q42 43 47 45Q51 46 62 46H68Q95 46 128 49Q142 52 147 61Q150 65 219 339T288 628Q288 635 231 637ZM649 544Q649 574 634 600T585 634Q578 636 493 637Q473 637 451 637T416 636H403Q388 635 384 626Q382 622 352 506Q352 503 351 500L320 374H401Q482 374 494 376Q554 386 601 434T649 544ZM595 229Q595 273 572 302T512 336Q506 337 429 337Q311 337 310 336Q310 334 293 263T258 122L240 52Q240 48 252 48T333 46Q422 46 429 47Q491 54 543 105T595 229Z"></path><path stroke-width="0" id="E71-MJMATHI-63" d="M34 159Q34 268 120 355T306 442Q362 442 394 418T427 355Q427 326 408 306T360 285Q341 285 330 295T319 325T330 359T352 380T366 386H367Q367 388 361 392T340 400T306 404Q276 404 249 390Q228 381 206 359Q162 315 142 235T121 119Q121 73 147 50Q169 26 205 26H209Q321 26 394 111Q403 121 406 121Q410 121 419 112T429 98T420 83T391 55T346 25T282 0T202 -11Q127 -11 81 37T34 159Z"></path><path stroke-width="0" id="E71-MJSZ4-23A7" d="M712 899L718 893V876V865Q718 854 704 846Q627 793 577 710T510 525Q510 524 509 521Q505 493 504 349Q504 345 504 334Q504 277 504 240Q504 -2 503 -4Q502 -8 494 -9T444 -10Q392 -10 390 -9Q387 -8 386 -5Q384 5 384 230Q384 262 384 312T383 382Q383 481 392 535T434 656Q510 806 664 892L677 899H712Z"></path><path stroke-width="0" id="E71-MJSZ4-23A9" d="M718 -893L712 -899H677L666 -893Q542 -825 468 -714T385 -476Q384 -466 384 -282Q384 3 385 5L389 9Q392 10 444 10Q486 10 494 9T503 4Q504 2 504 -239V-310V-366Q504 -470 508 -513T530 -609Q546 -657 569 -698T617 -767T661 -812T699 -843T717 -856T718 -876V-893Z"></path><path stroke-width="0" id="E71-MJSZ4-23A8" d="M389 1159Q391 1160 455 1160Q496 1160 498 1159Q501 1158 502 1155Q504 1145 504 924Q504 691 503 682Q494 549 425 439T243 259L229 250L243 241Q349 175 421 66T503 -182Q504 -191 504 -424Q504 -600 504 -629T499 -659H498Q496 -660 444 -660T390 -659Q387 -658 386 -655Q384 -645 384 -425V-282Q384 -176 377 -116T342 10Q325 54 301 92T255 155T214 196T183 222T171 232Q170 233 170 250T171 268Q171 269 191 284T240 331T300 407T354 524T383 679Q384 691 384 925Q384 1152 385 1155L389 1159Z"></path><path stroke-width="0" id="E71-MJSZ4-23AA" d="M384 150V266Q384 304 389 309Q391 310 455 310Q496 310 498 309Q502 308 503 298Q504 283 504 150Q504 32 504 12T499 -9H498Q496 -10 444 -10T390 -9Q386 -8 385 2Q384 17 384 150Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><g transform="translate(0,2379)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJSZ4-23A7" x="0" y="-899"></use><g transform="translate(0,-1256.1959547219437) scale(1,1.2812772732965925)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJSZ4-23AA"></use></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJSZ4-23A8" x="0" y="-2380"></use><g transform="translate(0,-3386.204682176853) scale(1,1.2812772732965925)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJSZ4-23AA"></use></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJSZ4-23A9" x="0" y="-3360"></use></g><g transform="translate(1056,0)"><g transform="translate(-15,0)"><g transform="translate(0,1476)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMATHI-49" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMAIN-2D9" x="154" y="211"></use><g transform="translate(654,-162)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMATHI-61" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMAIN-394" x="529" y="0"></use></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMAIN-3D" x="1995" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMAIN-28" x="3051" y="0"></use><g transform="translate(3440,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMATHI-49" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMAIN-2D9" x="154" y="211"></use><g transform="translate(654,-162)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMATHI-41" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMAIN-394" x="750" y="0"></use></g></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMAIN-2212" x="5536" y="0"></use><g transform="translate(6536,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMATHI-49" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMAIN-2D9" x="154" y="211"></use><g transform="translate(654,-162)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMATHI-43" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMAIN-394" x="760" y="0"></use></g></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMAIN-29" x="8417" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMAIN-2F" x="8806" y="0"></use><g transform="translate(9306,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMAIN-221A" x="0" y="42"></use><rect stroke="none" width="500" height="60" x="833" y="782"></rect><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMAIN-33" x="833" y="0"></use></g></g><g transform="translate(0,-77)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMATHI-49" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMAIN-2D9" x="154" y="211"></use><g transform="translate(654,-162)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMATHI-62" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMAIN-394" x="429" y="0"></use></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMAIN-3D" x="1924" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMAIN-28" x="2980" y="0"></use><g transform="translate(3369,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMATHI-49" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMAIN-2D9" x="154" y="211"></use><g transform="translate(654,-162)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMATHI-42" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMAIN-394" x="759" y="0"></use></g></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMAIN-2212" x="5472" y="0"></use><g transform="translate(6472,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMATHI-49" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMAIN-2D9" x="154" y="211"></use><g transform="translate(654,-162)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMATHI-41" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMAIN-394" x="750" y="0"></use></g></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMAIN-29" x="8346" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMAIN-2F" x="8735" y="0"></use><g transform="translate(9235,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMAIN-221A" x="0" y="42"></use><rect stroke="none" width="500" height="60" x="833" y="782"></rect><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMAIN-33" x="833" y="0"></use></g></g><g transform="translate(0,-1630)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMATHI-49" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMAIN-2D9" x="154" y="211"></use><g transform="translate(654,-162)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMATHI-63" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMAIN-394" x="433" y="0"></use></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMAIN-3D" x="1927" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMAIN-28" x="2983" y="0"></use><g transform="translate(3372,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMATHI-49" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMAIN-2D9" x="154" y="211"></use><g transform="translate(654,-162)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMATHI-43" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMAIN-394" x="760" y="0"></use></g></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMAIN-2212" x="5475" y="0"></use><g transform="translate(6475,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMATHI-49" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMAIN-2D9" x="154" y="211"></use><g transform="translate(654,-162)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMATHI-42" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMAIN-394" x="759" y="0"></use></g></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMAIN-29" x="8356" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMAIN-2F" x="8745" y="0"></use><g transform="translate(9245,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMAIN-221A" x="0" y="42"></use><rect stroke="none" width="500" height="60" x="833" y="782"></rect><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E71-MJMAIN-33" x="833" y="0"></use></g></g></g></g></g></svg></span></span><script type="math/tex; mode=display" id="MathJax-Element-69">\begin{equation}
      \left\{
          \begin{array}{l}
              \dot{I}_{a\Delta}=(\dot{I}_{A\Delta}-\dot{I}_{C\Delta})/\sqrt{3} \\
               \dot{I}_{b\Delta}=(\dot{I}_{B\Delta}-\dot{I}_{A\Delta})/\sqrt{3} \\
                \dot{I}_{c\Delta}=(\dot{I}_{C\Delta}-\dot{I}_{B\Delta})/\sqrt{3} \\
          \end{array}
      \right.
  \end{equation}</script></div><p>  　　采用 <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-21-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="7.32ex" height="2.053ex" viewBox="0 -778.6 3151.6 884.1" role="img" focusable="false" style="vertical-align: -0.245ex;"><defs><path stroke-width="0" id="E22-MJMAIN-394" d="M51 0Q46 4 46 7Q46 9 215 357T388 709Q391 716 416 716Q439 716 444 709Q447 705 616 357T786 7Q786 4 781 0H51ZM507 344L384 596L137 92L383 91H630Q630 93 507 344Z"></path><path stroke-width="0" id="E22-MJMAIN-2192" d="M56 237T56 250T70 270H835Q719 357 692 493Q692 494 692 496T691 499Q691 511 708 511H711Q720 511 723 510T729 506T732 497T735 481T743 456Q765 389 816 336T935 261Q944 258 944 250Q944 244 939 241T915 231T877 212Q836 186 806 152T761 85T740 35T732 4Q730 -6 727 -8T711 -11Q691 -11 691 0Q691 7 696 25Q728 151 835 230H70Q56 237 56 250Z"></path><path stroke-width="0" id="E22-MJMATHI-59" d="M66 637Q54 637 49 637T39 638T32 641T30 647T33 664T42 682Q44 683 56 683Q104 680 165 680Q288 680 306 683H316Q322 677 322 674T320 656Q316 643 310 637H298Q242 637 242 624Q242 619 292 477T343 333L346 336Q350 340 358 349T379 373T411 410T454 461Q546 568 561 587T577 618Q577 634 545 637Q528 637 528 647Q528 649 530 661Q533 676 535 679T549 683Q551 683 578 682T657 680Q684 680 713 681T746 682Q763 682 763 673Q763 669 760 657T755 643Q753 637 734 637Q662 632 617 587Q608 578 477 424L348 273L322 169Q295 62 295 57Q295 46 363 46Q379 46 384 45T390 35Q390 33 388 23Q384 6 382 4T366 1Q361 1 324 1T232 2Q170 2 138 2T102 1Q84 1 84 9Q84 14 87 24Q88 27 89 30T90 35T91 39T93 42T96 44T101 45T107 45T116 46T129 46Q168 47 180 50T198 63Q201 68 227 171L252 274L129 623Q128 624 127 625T125 627T122 629T118 631T113 633T105 634T96 635T83 636T66 637Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E22-MJMAIN-394" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E22-MJMAIN-2192" x="1110" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E22-MJMATHI-59" x="2388" y="0"></use></g></svg></span><script type="math/tex" id="MathJax-Element-21">\Delta\to Y</script> 相位补偿的新方法后，由于 <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-22-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="1.772ex" height="1.933ex" viewBox="0 -778.6 763 832.3" role="img" focusable="false" style="vertical-align: 0.002ex; margin-bottom: -0.127ex;"><defs><path stroke-width="0" id="E23-MJMATHI-59" d="M66 637Q54 637 49 637T39 638T32 641T30 647T33 664T42 682Q44 683 56 683Q104 680 165 680Q288 680 306 683H316Q322 677 322 674T320 656Q316 643 310 637H298Q242 637 242 624Q242 619 292 477T343 333L346 336Q350 340 358 349T379 373T411 410T454 461Q546 568 561 587T577 618Q577 634 545 637Q528 637 528 647Q528 649 530 661Q533 676 535 679T549 683Q551 683 578 682T657 680Q684 680 713 681T746 682Q763 682 763 673Q763 669 760 657T755 643Q753 637 734 637Q662 632 617 587Q608 578 477 424L348 273L322 169Q295 62 295 57Q295 46 363 46Q379 46 384 45T390 35Q390 33 388 23Q384 6 382 4T366 1Q361 1 324 1T232 2Q170 2 138 2T102 1Q84 1 84 9Q84 14 87 24Q88 27 89 30T90 35T91 39T93 42T96 44T101 45T107 45T116 46T129 46Q168 47 180 50T198 63Q201 68 227 171L252 274L129 623Q128 624 127 625T125 627T122 629T118 631T113 633T105 634T96 635T83 636T66 637Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E23-MJMATHI-59" x="0" y="0"></use></g></svg></span><script type="math/tex" id="MathJax-Element-22">Y</script> 侧没有进行两相电流差的计算，变压器空载合闸时各相有涌流时其特征都很明显，故需要在差流计算中消除接地零序电流的影响，即各相电流都要减去零序电流。在有涌流及区外故障时闭锁保护更加可靠，故障相涌流很小，可以做到故障相快跳。</p><div contenteditable="false" spellcheck="false" class="mathjax-block md-end-block" id="mathjax-n1666" cid="n1666" mdtype="math_block"><span class="MathJax_Preview"></span><span class="MathJax_SVG_Display" style="text-align: center;"><span class="MathJax_SVG" id="MathJax-Element-70-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="25.926ex" height="11.673ex" viewBox="0 -2745.8 11162.3 5025.7" role="img" focusable="false" style="vertical-align: -5.295ex;"><defs><path stroke-width="0" id="E72-MJMAIN-7B" d="M434 -231Q434 -244 428 -250H410Q281 -250 230 -184Q225 -177 222 -172T217 -161T213 -148T211 -133T210 -111T209 -84T209 -47T209 0Q209 21 209 53Q208 142 204 153Q203 154 203 155Q189 191 153 211T82 231Q71 231 68 234T65 250T68 266T82 269Q116 269 152 289T203 345Q208 356 208 377T209 529V579Q209 634 215 656T244 698Q270 724 324 740Q361 748 377 749Q379 749 390 749T408 750H428Q434 744 434 732Q434 719 431 716Q429 713 415 713Q362 710 332 689T296 647Q291 634 291 499V417Q291 370 288 353T271 314Q240 271 184 255L170 250L184 245Q202 239 220 230T262 196T290 137Q291 131 291 1Q291 -134 296 -147Q306 -174 339 -192T415 -213Q429 -213 431 -216Q434 -219 434 -231Z"></path><path stroke-width="0" id="E72-MJMATHI-49" d="M43 1Q26 1 26 10Q26 12 29 24Q34 43 39 45Q42 46 54 46H60Q120 46 136 53Q137 53 138 54Q143 56 149 77T198 273Q210 318 216 344Q286 624 286 626Q284 630 284 631Q274 637 213 637H193Q184 643 189 662Q193 677 195 680T209 683H213Q285 681 359 681Q481 681 487 683H497Q504 676 504 672T501 655T494 639Q491 637 471 637Q440 637 407 634Q393 631 388 623Q381 609 337 432Q326 385 315 341Q245 65 245 59Q245 52 255 50T307 46H339Q345 38 345 37T342 19Q338 6 332 0H316Q279 2 179 2Q143 2 113 2T65 2T43 1Z"></path><path stroke-width="0" id="E72-MJMAIN-2D9" d="M190 609Q190 637 208 653T252 669Q275 667 292 652T309 609Q309 579 292 564T250 549Q225 549 208 564T190 609Z"></path><path stroke-width="0" id="E72-MJMATHI-61" d="M33 157Q33 258 109 349T280 441Q331 441 370 392Q386 422 416 422Q429 422 439 414T449 394Q449 381 412 234T374 68Q374 43 381 35T402 26Q411 27 422 35Q443 55 463 131Q469 151 473 152Q475 153 483 153H487Q506 153 506 144Q506 138 501 117T481 63T449 13Q436 0 417 -8Q409 -10 393 -10Q359 -10 336 5T306 36L300 51Q299 52 296 50Q294 48 292 46Q233 -10 172 -10Q117 -10 75 30T33 157ZM351 328Q351 334 346 350T323 385T277 405Q242 405 210 374T160 293Q131 214 119 129Q119 126 119 118T118 106Q118 61 136 44T179 26Q217 26 254 59T298 110Q300 114 325 217T351 328Z"></path><path stroke-width="0" id="E72-MJMATHI-59" d="M66 637Q54 637 49 637T39 638T32 641T30 647T33 664T42 682Q44 683 56 683Q104 680 165 680Q288 680 306 683H316Q322 677 322 674T320 656Q316 643 310 637H298Q242 637 242 624Q242 619 292 477T343 333L346 336Q350 340 358 349T379 373T411 410T454 461Q546 568 561 587T577 618Q577 634 545 637Q528 637 528 647Q528 649 530 661Q533 676 535 679T549 683Q551 683 578 682T657 680Q684 680 713 681T746 682Q763 682 763 673Q763 669 760 657T755 643Q753 637 734 637Q662 632 617 587Q608 578 477 424L348 273L322 169Q295 62 295 57Q295 46 363 46Q379 46 384 45T390 35Q390 33 388 23Q384 6 382 4T366 1Q361 1 324 1T232 2Q170 2 138 2T102 1Q84 1 84 9Q84 14 87 24Q88 27 89 30T90 35T91 39T93 42T96 44T101 45T107 45T116 46T129 46Q168 47 180 50T198 63Q201 68 227 171L252 274L129 623Q128 624 127 625T125 627T122 629T118 631T113 633T105 634T96 635T83 636T66 637Z"></path><path stroke-width="0" id="E72-MJMAIN-3D" d="M56 347Q56 360 70 367H707Q722 359 722 347Q722 336 708 328L390 327H72Q56 332 56 347ZM56 153Q56 168 72 173H708Q722 163 722 153Q722 140 707 133H70Q56 140 56 153Z"></path><path stroke-width="0" id="E72-MJMAIN-28" d="M94 250Q94 319 104 381T127 488T164 576T202 643T244 695T277 729T302 750H315H319Q333 750 333 741Q333 738 316 720T275 667T226 581T184 443T167 250T184 58T225 -81T274 -167T316 -220T333 -241Q333 -250 318 -250H315H302L274 -226Q180 -141 137 -14T94 250Z"></path><path stroke-width="0" id="E72-MJMATHI-41" d="M208 74Q208 50 254 46Q272 46 272 35Q272 34 270 22Q267 8 264 4T251 0Q249 0 239 0T205 1T141 2Q70 2 50 0H42Q35 7 35 11Q37 38 48 46H62Q132 49 164 96Q170 102 345 401T523 704Q530 716 547 716H555H572Q578 707 578 706L606 383Q634 60 636 57Q641 46 701 46Q726 46 726 36Q726 34 723 22Q720 7 718 4T704 0Q701 0 690 0T651 1T578 2Q484 2 455 0H443Q437 6 437 9T439 27Q443 40 445 43L449 46H469Q523 49 533 63L521 213H283L249 155Q208 86 208 74ZM516 260Q516 271 504 416T490 562L463 519Q447 492 400 412L310 260L413 259Q516 259 516 260Z"></path><path stroke-width="0" id="E72-MJMAIN-2212" d="M84 237T84 250T98 270H679Q694 262 694 250T679 230H98Q84 237 84 250Z"></path><path stroke-width="0" id="E72-MJMAIN-30" d="M96 585Q152 666 249 666Q297 666 345 640T423 548Q460 465 460 320Q460 165 417 83Q397 41 362 16T301 -15T250 -22Q224 -22 198 -16T137 16T82 83Q39 165 39 320Q39 494 96 585ZM321 597Q291 629 250 629Q208 629 178 597Q153 571 145 525T137 333Q137 175 145 125T181 46Q209 16 250 16Q290 16 318 46Q347 76 354 130T362 333Q362 478 354 524T321 597Z"></path><path stroke-width="0" id="E72-MJMAIN-29" d="M60 749L64 750Q69 750 74 750H86L114 726Q208 641 251 514T294 250Q294 182 284 119T261 12T224 -76T186 -143T145 -194T113 -227T90 -246Q87 -249 86 -250H74Q66 -250 63 -250T58 -247T55 -238Q56 -237 66 -225Q221 -64 221 250T66 725Q56 737 55 738Q55 746 60 749Z"></path><path stroke-width="0" id="E72-MJMAIN-2F" d="M423 750Q432 750 438 744T444 730Q444 725 271 248T92 -240Q85 -250 75 -250Q68 -250 62 -245T56 -231Q56 -221 230 257T407 740Q411 750 423 750Z"></path><path stroke-width="0" id="E72-MJMAIN-33" d="M127 463Q100 463 85 480T69 524Q69 579 117 622T233 665Q268 665 277 664Q351 652 390 611T430 522Q430 470 396 421T302 350L299 348Q299 347 308 345T337 336T375 315Q457 262 457 175Q457 96 395 37T238 -22Q158 -22 100 21T42 130Q42 158 60 175T105 193Q133 193 151 175T169 130Q169 119 166 110T159 94T148 82T136 74T126 70T118 67L114 66Q165 21 238 21Q293 21 321 74Q338 107 338 175V195Q338 290 274 322Q259 328 213 329L171 330L168 332Q166 335 166 348Q166 366 174 366Q202 366 232 371Q266 376 294 413T322 525V533Q322 590 287 612Q265 626 240 626Q208 626 181 615T143 592T132 580H135Q138 579 143 578T153 573T165 566T175 555T183 540T186 520Q186 498 172 481T127 463Z"></path><path stroke-width="0" id="E72-MJMAIN-221A" d="M95 178Q89 178 81 186T72 200T103 230T169 280T207 309Q209 311 212 311H213Q219 311 227 294T281 177Q300 134 312 108L397 -77Q398 -77 501 136T707 565T814 786Q820 800 834 800Q841 800 846 794T853 782V776L620 293L385 -193Q381 -200 366 -200Q357 -200 354 -197Q352 -195 256 15L160 225L144 214Q129 202 113 190T95 178Z"></path><path stroke-width="0" id="E72-MJMATHI-62" d="M73 647Q73 657 77 670T89 683Q90 683 161 688T234 694Q246 694 246 685T212 542Q204 508 195 472T180 418L176 399Q176 396 182 402Q231 442 283 442Q345 442 383 396T422 280Q422 169 343 79T173 -11Q123 -11 82 27T40 150V159Q40 180 48 217T97 414Q147 611 147 623T109 637Q104 637 101 637H96Q86 637 83 637T76 640T73 647ZM336 325V331Q336 405 275 405Q258 405 240 397T207 376T181 352T163 330L157 322L136 236Q114 150 114 114Q114 66 138 42Q154 26 178 26Q211 26 245 58Q270 81 285 114T318 219Q336 291 336 325Z"></path><path stroke-width="0" id="E72-MJMATHI-42" d="M231 637Q204 637 199 638T194 649Q194 676 205 682Q206 683 335 683Q594 683 608 681Q671 671 713 636T756 544Q756 480 698 429T565 360L555 357Q619 348 660 311T702 219Q702 146 630 78T453 1Q446 0 242 0Q42 0 39 2Q35 5 35 10Q35 17 37 24Q42 43 47 45Q51 46 62 46H68Q95 46 128 49Q142 52 147 61Q150 65 219 339T288 628Q288 635 231 637ZM649 544Q649 574 634 600T585 634Q578 636 493 637Q473 637 451 637T416 636H403Q388 635 384 626Q382 622 352 506Q352 503 351 500L320 374H401Q482 374 494 376Q554 386 601 434T649 544ZM595 229Q595 273 572 302T512 336Q506 337 429 337Q311 337 310 336Q310 334 293 263T258 122L240 52Q240 48 252 48T333 46Q422 46 429 47Q491 54 543 105T595 229Z"></path><path stroke-width="0" id="E72-MJMATHI-63" d="M34 159Q34 268 120 355T306 442Q362 442 394 418T427 355Q427 326 408 306T360 285Q341 285 330 295T319 325T330 359T352 380T366 386H367Q367 388 361 392T340 400T306 404Q276 404 249 390Q228 381 206 359Q162 315 142 235T121 119Q121 73 147 50Q169 26 205 26H209Q321 26 394 111Q403 121 406 121Q410 121 419 112T429 98T420 83T391 55T346 25T282 0T202 -11Q127 -11 81 37T34 159Z"></path><path stroke-width="0" id="E72-MJMATHI-43" d="M50 252Q50 367 117 473T286 641T490 704Q580 704 633 653Q642 643 648 636T656 626L657 623Q660 623 684 649Q691 655 699 663T715 679T725 690L740 705H746Q760 705 760 698Q760 694 728 561Q692 422 692 421Q690 416 687 415T669 413H653Q647 419 647 422Q647 423 648 429T650 449T651 481Q651 552 619 605T510 659Q484 659 454 652T382 628T299 572T226 479Q194 422 175 346T156 222Q156 108 232 58Q280 24 350 24Q441 24 512 92T606 240Q610 253 612 255T628 257Q648 257 648 248Q648 243 647 239Q618 132 523 55T319 -22Q206 -22 128 53T50 252Z"></path><path stroke-width="0" id="E72-MJSZ4-23A7" d="M712 899L718 893V876V865Q718 854 704 846Q627 793 577 710T510 525Q510 524 509 521Q505 493 504 349Q504 345 504 334Q504 277 504 240Q504 -2 503 -4Q502 -8 494 -9T444 -10Q392 -10 390 -9Q387 -8 386 -5Q384 5 384 230Q384 262 384 312T383 382Q383 481 392 535T434 656Q510 806 664 892L677 899H712Z"></path><path stroke-width="0" id="E72-MJSZ4-23A9" d="M718 -893L712 -899H677L666 -893Q542 -825 468 -714T385 -476Q384 -466 384 -282Q384 3 385 5L389 9Q392 10 444 10Q486 10 494 9T503 4Q504 2 504 -239V-310V-366Q504 -470 508 -513T530 -609Q546 -657 569 -698T617 -767T661 -812T699 -843T717 -856T718 -876V-893Z"></path><path stroke-width="0" id="E72-MJSZ4-23A8" d="M389 1159Q391 1160 455 1160Q496 1160 498 1159Q501 1158 502 1155Q504 1145 504 924Q504 691 503 682Q494 549 425 439T243 259L229 250L243 241Q349 175 421 66T503 -182Q504 -191 504 -424Q504 -600 504 -629T499 -659H498Q496 -660 444 -660T390 -659Q387 -658 386 -655Q384 -645 384 -425V-282Q384 -176 377 -116T342 10Q325 54 301 92T255 155T214 196T183 222T171 232Q170 233 170 250T171 268Q171 269 191 284T240 331T300 407T354 524T383 679Q384 691 384 925Q384 1152 385 1155L389 1159Z"></path><path stroke-width="0" id="E72-MJSZ4-23AA" d="M384 150V266Q384 304 389 309Q391 310 455 310Q496 310 498 309Q502 308 503 298Q504 283 504 150Q504 32 504 12T499 -9H498Q496 -10 444 -10T390 -9Q386 -8 385 2Q384 17 384 150Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><g transform="translate(0,2680)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJSZ4-23A7" x="0" y="-899"></use><g transform="translate(0,-1547.8239608209724) scale(1,2.2220127768418463)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJSZ4-23AA"></use></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJSZ4-23A8" x="0" y="-2681"></use><g transform="translate(0,-3978.8680494103633) scale(1,2.2220127768418463)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJSZ4-23AA"></use></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJSZ4-23A9" x="0" y="-3962"></use></g><g transform="translate(1056,0)"><g transform="translate(-15,0)"><g transform="translate(0,1589)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMATHI-49" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMAIN-2D9" x="154" y="211"></use><g transform="translate(654,-150)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMATHI-61" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMATHI-59" x="529" y="0"></use></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMAIN-3D" x="1945" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMAIN-28" x="3001" y="0"></use><g transform="translate(3390,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMATHI-49" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMAIN-2D9" x="154" y="211"></use><g transform="translate(654,-162)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMATHI-41" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMATHI-59" x="750" y="0"></use></g></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMAIN-2212" x="5437" y="0"></use><g transform="translate(6437,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMATHI-49" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMAIN-2D9" x="154" y="211"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMATHI-59" x="925" y="859"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMAIN-30" x="925" y="-350"></use></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMAIN-29" x="7731" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMAIN-2F" x="8120" y="0"></use><g transform="translate(8620,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMAIN-221A" x="0" y="42"></use><rect stroke="none" width="500" height="60" x="833" y="782"></rect><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMAIN-33" x="833" y="0"></use></g></g><g transform="translate(0,-164)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMATHI-49" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMAIN-2D9" x="154" y="211"></use><g transform="translate(654,-150)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMATHI-62" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMATHI-59" x="429" y="0"></use></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMAIN-3D" x="1875" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMAIN-28" x="2931" y="0"></use><g transform="translate(3320,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMATHI-49" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMAIN-2D9" x="154" y="211"></use><g transform="translate(654,-150)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMATHI-42" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMATHI-59" x="759" y="0"></use></g></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMAIN-2212" x="5373" y="0"></use><g transform="translate(6373,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMATHI-49" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMAIN-2D9" x="154" y="211"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMATHI-59" x="925" y="859"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMAIN-30" x="925" y="-350"></use></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMAIN-29" x="7667" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMAIN-2F" x="8056" y="0"></use><g transform="translate(8556,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMAIN-221A" x="0" y="42"></use><rect stroke="none" width="500" height="60" x="833" y="782"></rect><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMAIN-33" x="833" y="0"></use></g></g><g transform="translate(0,-1918)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMATHI-49" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMAIN-2D9" x="154" y="211"></use><g transform="translate(654,-150)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMATHI-63" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMATHI-59" x="433" y="0"></use></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMAIN-3D" x="1878" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMAIN-28" x="2933" y="0"></use><g transform="translate(3322,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMATHI-49" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMAIN-2D9" x="154" y="211"></use><g transform="translate(654,-155)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMATHI-43" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMATHI-59" x="760" y="0"></use></g></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMAIN-2212" x="5376" y="0"></use><g transform="translate(6376,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMATHI-49" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMAIN-2D9" x="154" y="211"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMATHI-59" x="925" y="859"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMAIN-30" x="925" y="-350"></use></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMAIN-29" x="7671" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMAIN-2F" x="8060" y="0"></use><g transform="translate(8560,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMAIN-221A" x="0" y="42"></use><rect stroke="none" width="500" height="60" x="833" y="782"></rect><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E72-MJMAIN-33" x="833" y="0"></use></g></g></g></g></g></svg></span></span><script type="math/tex; mode=display" id="MathJax-Element-70">\begin{equation}
      \left\{
          \begin{array}{l}
              \dot{I}_{aY}=(\dot{I}_{AY}-\dot{I}_{0}^{Y})/\sqrt{3} \\
               \dot{I}_{bY}=(\dot{I}_{BY}-\dot{I}_{0}^{Y})/\sqrt{3} \\
                \dot{I}_{cY}=(\dot{I}_{CY}-\dot{I}_{0}^{Y})/\sqrt{3} \\
          \end{array}
      \right.
  \end{equation}</script></div></li></ul><p>&nbsp;</p><p><div align="center">
<img src="继电保护背诵题单.assets/图片7.png" width="300px"><img src="继电保护背诵题单.assets/图片8.png" width="300px">
</div></p><h2><a name='header-n1674' class='md-header-anchor '></a>第二章 电网的电流保护和方向性电流保护</h2><h3><a name='header-n1675' class='md-header-anchor '></a>2.1 电流速断保护 I 段</h3><ul><li><p><strong>最大运行方式：</strong>对每一套保护装置来讲，通过该保护装置的短路电流为最大的方式。</p><p><strong>最小运行方式：</strong>对每一套保护装置来讲，通过该保护装置的短路电流为最小的方式。</p></li><li><p>为了保护的选择性，<strong>动作电流按躲过本线路末端短路时的最大短路电流整定</strong></p></li><li><p><strong>保护装置的动作电流：</strong>能使该保护装置起动的最小电流值，用电力系统一次侧参数表示。</p></li><li><p><strong>中间继电器的作用：</strong></p><ul><li>触点容量大，可直接接 TQ 去跳闸</li><li>当线路上装有管型避雷器时，利用其固有动作时间（60ms）防止避雷器放电时保护误动</li></ul></li></ul><p><img src='继电保护背诵题单.assets/图片9.png' alt='图片9' referrerPolicy='no-referrer' /></p><h3><a name='header-n1700' class='md-header-anchor '></a>2.2 限时电流速断保护（第 Ⅱ 段）</h3><ul><li><p><strong>要求：</strong></p><p>（1）任何情况下能保护线路全长，并具有足够的灵敏性</p><p>（2）在满足要求（1）的前提下，力求动作时限最小。</p></li><li><p>为保证选择性及最小动作时限，首先考虑其保护范围不超出下一条线路第 Ⅰ 段的保护范围。即<strong>整定值与相邻线路 Ⅰ 段配合。</strong></p></li></ul><h3><a name='header-n1712' class='md-header-anchor '></a>2.3 定时限过电流保护（第 Ⅲ 段）</h3><ul><li><p><strong>作用：</strong></p><ul><li>作为本线路主保护的近后备以及相邻线下一线路保护的远后备。</li><li>其起动电流按躲最大负荷电流来整定不仅能保护本线路全长，且能保护相邻线路的全长。</li></ul></li><li><p><strong>动作电流的整定</strong></p><ul><li>躲最大负荷电流</li><li>在外部故障切除后，电动机自起动时，应可靠返回。 电动机自起动电流要大于它正常工作电流，因此引入自起动系数  <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-23-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="3.728ex" height="2.655ex" viewBox="0 -778.6 1605.2 1142.9" role="img" focusable="false" style="vertical-align: -0.846ex;"><defs><path stroke-width="0" id="E24-MJMATHI-4B" d="M285 628Q285 635 228 637Q205 637 198 638T191 647Q191 649 193 661Q199 681 203 682Q205 683 214 683H219Q260 681 355 681Q389 681 418 681T463 682T483 682Q500 682 500 674Q500 669 497 660Q496 658 496 654T495 648T493 644T490 641T486 639T479 638T470 637T456 637Q416 636 405 634T387 623L306 305Q307 305 490 449T678 597Q692 611 692 620Q692 635 667 637Q651 637 651 648Q651 650 654 662T659 677Q662 682 676 682Q680 682 711 681T791 680Q814 680 839 681T869 682Q889 682 889 672Q889 650 881 642Q878 637 862 637Q787 632 726 586Q710 576 656 534T556 455L509 418L518 396Q527 374 546 329T581 244Q656 67 661 61Q663 59 666 57Q680 47 717 46H738Q744 38 744 37T741 19Q737 6 731 0H720Q680 3 625 3Q503 3 488 0H478Q472 6 472 9T474 27Q478 40 480 43T491 46H494Q544 46 544 71Q544 75 517 141T485 216L427 354L359 301L291 248L268 155Q245 63 245 58Q245 51 253 49T303 46H334Q340 37 340 35Q340 19 333 5Q328 0 317 0Q314 0 280 1T180 2Q118 2 85 2T49 1Q31 1 31 11Q31 13 34 25Q38 41 42 43T65 46Q92 46 125 49Q139 52 144 61Q147 65 216 339T285 628Z"></path><path stroke-width="0" id="E24-MJMATHI-7A" d="M347 338Q337 338 294 349T231 360Q211 360 197 356T174 346T162 335T155 324L153 320Q150 317 138 317Q117 317 117 325Q117 330 120 339Q133 378 163 406T229 440Q241 442 246 442Q271 442 291 425T329 392T367 375Q389 375 411 408T434 441Q435 442 449 442H462Q468 436 468 434Q468 430 463 420T449 399T432 377T418 358L411 349Q368 298 275 214T160 106L148 94L163 93Q185 93 227 82T290 71Q328 71 360 90T402 140Q406 149 409 151T424 153Q443 153 443 143Q443 138 442 134Q425 72 376 31T278 -11Q252 -11 232 6T193 40T155 57Q111 57 76 -3Q70 -11 59 -11H54H41Q35 -5 35 -2Q35 13 93 84Q132 129 225 214T340 322Q352 338 347 338Z"></path><path stroke-width="0" id="E24-MJMATHI-71" d="M33 157Q33 258 109 349T280 441Q340 441 372 389Q373 390 377 395T388 406T404 418Q438 442 450 442Q454 442 457 439T460 434Q460 425 391 149Q320 -135 320 -139Q320 -147 365 -148H390Q396 -156 396 -157T393 -175Q389 -188 383 -194H370Q339 -192 262 -192Q234 -192 211 -192T174 -192T157 -193Q143 -193 143 -185Q143 -182 145 -170Q149 -154 152 -151T172 -148Q220 -148 230 -141Q238 -136 258 -53T279 32Q279 33 272 29Q224 -10 172 -10Q117 -10 75 30T33 157ZM352 326Q329 405 277 405Q242 405 210 374T160 293Q131 214 119 129Q119 126 119 118T118 106Q118 61 136 44T179 26Q233 26 290 98L298 109L352 326Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E24-MJMATHI-4B" x="0" y="0"></use><g transform="translate(849,-150)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E24-MJMATHI-7A" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E24-MJMATHI-71" x="467" y="0"></use></g></g></svg></span><script type="math/tex" id="MathJax-Element-23">K_{zq}</script></li></ul></li></ul><h3><a name='header-n1734' class='md-header-anchor '></a>2.4 三段式电流保护评价</h3><ul><li><p><strong>选择性：</strong>在单测电源辐射网中，有较好的选择性（靠 <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-24-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="3.301ex" height="2.414ex" viewBox="0 -778.6 1421.1 1039.4" role="img" focusable="false" style="vertical-align: -0.606ex;"><defs><path stroke-width="0" id="E25-MJMATHI-49" d="M43 1Q26 1 26 10Q26 12 29 24Q34 43 39 45Q42 46 54 46H60Q120 46 136 53Q137 53 138 54Q143 56 149 77T198 273Q210 318 216 344Q286 624 286 626Q284 630 284 631Q274 637 213 637H193Q184 643 189 662Q193 677 195 680T209 683H213Q285 681 359 681Q481 681 487 683H497Q504 676 504 672T501 655T494 639Q491 637 471 637Q440 637 407 634Q393 631 388 623Q381 609 337 432Q326 385 315 341Q245 65 245 59Q245 52 255 50T307 46H339Q345 38 345 37T342 19Q338 6 332 0H316Q279 2 179 2Q143 2 113 2T65 2T43 1Z"></path><path stroke-width="0" id="E25-MJMATHI-64" d="M366 683Q367 683 438 688T511 694Q523 694 523 686Q523 679 450 384T375 83T374 68Q374 26 402 26Q411 27 422 35Q443 55 463 131Q469 151 473 152Q475 153 483 153H487H491Q506 153 506 145Q506 140 503 129Q490 79 473 48T445 8T417 -8Q409 -10 393 -10Q359 -10 336 5T306 36L300 51Q299 52 296 50Q294 48 292 46Q233 -10 172 -10Q117 -10 75 30T33 157Q33 205 53 255T101 341Q148 398 195 420T280 442Q336 442 364 400Q369 394 369 396Q370 400 396 505T424 616Q424 629 417 632T378 637H357Q351 643 351 645T353 664Q358 683 366 683ZM352 326Q329 405 277 405Q242 405 210 374T160 293Q131 214 119 129Q119 126 119 118T118 106Q118 61 136 44T179 26Q233 26 290 98L298 109L352 326Z"></path><path stroke-width="0" id="E25-MJMATHI-5A" d="M58 8Q58 23 64 35Q64 36 329 334T596 635L586 637Q575 637 512 637H500H476Q442 637 420 635T365 624T311 598T266 548T228 469Q227 466 226 463T224 458T223 453T222 450L221 448Q218 443 202 443Q185 443 182 453L214 561Q228 606 241 651Q249 679 253 681Q256 683 487 683H718Q723 678 723 675Q723 673 717 649Q189 54 188 52L185 49H274Q369 50 377 51Q452 60 500 100T579 247Q587 272 590 277T603 282H607Q628 282 628 271Q547 5 541 2Q538 0 300 0H124Q58 0 58 8Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E25-MJMATHI-49" x="0" y="0"></use><g transform="translate(440,-150)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E25-MJMATHI-64" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E25-MJMATHI-5A" x="523" y="0"></use></g></g></svg></span><script type="math/tex" id="MathJax-Element-24">I_{dZ}</script> 、 <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-25-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="0.838ex" height="1.933ex" viewBox="0 -726.8 361 832.3" role="img" focusable="false" style="vertical-align: -0.245ex;"><defs><path stroke-width="0" id="E26-MJMATHI-74" d="M26 385Q19 392 19 395Q19 399 22 411T27 425Q29 430 36 430T87 431H140L159 511Q162 522 166 540T173 566T179 586T187 603T197 615T211 624T229 626Q247 625 254 615T261 596Q261 589 252 549T232 470L222 433Q222 431 272 431H323Q330 424 330 420Q330 398 317 385H210L174 240Q135 80 135 68Q135 26 162 26Q197 26 230 60T283 144Q285 150 288 151T303 153H307Q322 153 322 145Q322 142 319 133Q314 117 301 95T267 48T216 6T155 -11Q125 -11 98 4T59 56Q57 64 57 83V101L92 241Q127 382 128 383Q128 385 77 385H26Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E26-MJMATHI-74" x="0" y="0"></use></g></svg></span><script type="math/tex" id="MathJax-Element-25">t</script> ），但在多电源或单电源环网等复杂网络中可能无法保证选择性。</p></li><li><p><strong>灵敏性：</strong>受运行方式的影响大，往往满足不了要求。<strong>——电流保护的缺点</strong></p><p>第 Ⅰ 段：运行方式变化较大且线路较短，可能失去保护范围；</p><p>第 Ⅲ 段：长线路重负荷（ <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-26-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="2.157ex" height="2.655ex" viewBox="0 -778.6 928.9 1142.9" role="img" focusable="false" style="vertical-align: -0.846ex;"><defs><path stroke-width="0" id="E27-MJMATHI-49" d="M43 1Q26 1 26 10Q26 12 29 24Q34 43 39 45Q42 46 54 46H60Q120 46 136 53Q137 53 138 54Q143 56 149 77T198 273Q210 318 216 344Q286 624 286 626Q284 630 284 631Q274 637 213 637H193Q184 643 189 662Q193 677 195 680T209 683H213Q285 681 359 681Q481 681 487 683H497Q504 676 504 672T501 655T494 639Q491 637 471 637Q440 637 407 634Q393 631 388 623Q381 609 337 432Q326 385 315 341Q245 65 245 59Q245 52 255 50T307 46H339Q345 38 345 37T342 19Q338 6 332 0H316Q279 2 179 2Q143 2 113 2T65 2T43 1Z"></path><path stroke-width="0" id="E27-MJMATHI-66" d="M118 -162Q120 -162 124 -164T135 -167T147 -168Q160 -168 171 -155T187 -126Q197 -99 221 27T267 267T289 382V385H242Q195 385 192 387Q188 390 188 397L195 425Q197 430 203 430T250 431Q298 431 298 432Q298 434 307 482T319 540Q356 705 465 705Q502 703 526 683T550 630Q550 594 529 578T487 561Q443 561 443 603Q443 622 454 636T478 657L487 662Q471 668 457 668Q445 668 434 658T419 630Q412 601 403 552T387 469T380 433Q380 431 435 431Q480 431 487 430T498 424Q499 420 496 407T491 391Q489 386 482 386T428 385H372L349 263Q301 15 282 -47Q255 -132 212 -173Q175 -205 139 -205Q107 -205 81 -186T55 -132Q55 -95 76 -78T118 -61Q162 -61 162 -103Q162 -122 151 -136T127 -157L118 -162Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E27-MJMATHI-49" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E27-MJMATHI-66" x="622" y="-218"></use></g></svg></span><script type="math/tex" id="MathJax-Element-26">I_f</script> 增大， <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-53-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="2.113ex" height="2.414ex" viewBox="0 -778.6 909.8 1039.4" role="img" focusable="false" style="vertical-align: -0.606ex;"><defs><path stroke-width="0" id="E55-MJMATHI-49" d="M43 1Q26 1 26 10Q26 12 29 24Q34 43 39 45Q42 46 54 46H60Q120 46 136 53Q137 53 138 54Q143 56 149 77T198 273Q210 318 216 344Q286 624 286 626Q284 630 284 631Q274 637 213 637H193Q184 643 189 662Q193 677 195 680T209 683H213Q285 681 359 681Q481 681 487 683H497Q504 676 504 672T501 655T494 639Q491 637 471 637Q440 637 407 634Q393 631 388 623Q381 609 337 432Q326 385 315 341Q245 65 245 59Q245 52 255 50T307 46H339Q345 38 345 37T342 19Q338 6 332 0H316Q279 2 179 2Q143 2 113 2T65 2T43 1Z"></path><path stroke-width="0" id="E55-MJMATHI-64" d="M366 683Q367 683 438 688T511 694Q523 694 523 686Q523 679 450 384T375 83T374 68Q374 26 402 26Q411 27 422 35Q443 55 463 131Q469 151 473 152Q475 153 483 153H487H491Q506 153 506 145Q506 140 503 129Q490 79 473 48T445 8T417 -8Q409 -10 393 -10Q359 -10 336 5T306 36L300 51Q299 52 296 50Q294 48 292 46Q233 -10 172 -10Q117 -10 75 30T33 157Q33 205 53 255T101 341Q148 398 195 420T280 442Q336 442 364 400Q369 394 369 396Q370 400 396 505T424 616Q424 629 417 632T378 637H357Q351 643 351 645T353 664Q358 683 366 683ZM352 326Q329 405 277 405Q242 405 210 374T160 293Q131 214 119 129Q119 126 119 118T118 106Q118 61 136 44T179 26Q233 26 290 98L298 109L352 326Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E55-MJMATHI-49" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E55-MJMATHI-64" x="622" y="-213"></use></g></svg></span><script type="math/tex" id="MathJax-Element-53">I_d</script> 减小），灵敏性不满足要求。</p></li><li><p><strong>速动性：</strong>第 Ⅰ 、 Ⅱ 段满足；第 Ⅲ 段越靠近电源，t越长。<strong>——缺点</strong></p></li><li><p><strong>可靠性：</strong>线路越简单，可靠性越高。<strong>——优点</strong></p></li><li><p><strong>应用范围：</strong>   35KV 及以下的单电源辐射状网络中；第 Ⅰ 段： 110KV 等，辅助保护</p></li></ul><h3><a name='header-n1755' class='md-header-anchor '></a>2.5 电流保护接线方式</h3><ul><li><p>定义：指保护中<strong>电流继电器</strong>与<strong>电流互感器二次线圈</strong>之间的连接方式。</p></li><li><p>常用接线方式：</p><ul><li>三相星型接线</li><li>两相星型接线</li></ul></li></ul><p><div align="center">
<img src="继电保护背诵题单.assets/图片10.png" width="400px"><img src="继电保护背诵题单.assets/图片11.png" width="400px">
</div></p><ul><li><p>两种接线方式的比较：</p><p>对各种相间短路，两种接线方式均能正确反映。在小接地电流系统中，在不同线路的不同相上发生两点接地时，一般只要求切除一个接地点，而<strong>允许带一个接地点继续运行一段时间。</strong></p></li><li><p>三相星型接线灵敏度是两相星型接线的两倍</p><p><strong>解决方法：</strong></p><p><img src='继电保护背诵题单.assets/图片12.png' alt='图片12' referrerPolicy='no-referrer' /></p></li><li><p>经济性：两相星型接线优于三相星型接线</p></li><li><p>应用场景：</p><ul><li>三相星型接线：发电机、变压器等（要求较高的可靠性和灵敏性）。</li><li>两相星型接线：中性点直接接地电网和非直接接地电网中。</li></ul></li></ul><h3><a name='header-n1800' class='md-header-anchor '></a>2.6 功率方向继电器</h3><ul><li><p>双电源多电源供电的问题：反方向故障时对侧电源提供的短路电流引起误动。</p><p>解决方法：加装方向元件——<strong>功率方向继电器</strong></p></li><li><p>原理：利用判别短路功率方向或电流、电压之间的相位关系，就可以判别发生故障的方向。</p></li><li><p><strong>基本要求：</strong></p><ul><li>有明确的方向性</li><li>故障时可靠动作并有足够灵敏度</li></ul></li><li><p>最大灵敏角：在 <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-64-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="2.858ex" height="2.414ex" viewBox="0 -778.6 1230.6 1039.4" role="img" focusable="false" style="vertical-align: -0.606ex;"><defs><path stroke-width="0" id="E66-MJMATHI-55" d="M107 637Q73 637 71 641Q70 643 70 649Q70 673 81 682Q83 683 98 683Q139 681 234 681Q268 681 297 681T342 682T362 682Q378 682 378 672Q378 670 376 658Q371 641 366 638H364Q362 638 359 638T352 638T343 637T334 637Q295 636 284 634T266 623Q265 621 238 518T184 302T154 169Q152 155 152 140Q152 86 183 55T269 24Q336 24 403 69T501 205L552 406Q599 598 599 606Q599 633 535 637Q511 637 511 648Q511 650 513 660Q517 676 519 679T529 683Q532 683 561 682T645 680Q696 680 723 681T752 682Q767 682 767 672Q767 650 759 642Q756 637 737 637Q666 633 648 597Q646 592 598 404Q557 235 548 205Q515 105 433 42T263 -22Q171 -22 116 34T60 167V183Q60 201 115 421Q164 622 164 628Q164 635 107 637Z"></path><path stroke-width="0" id="E66-MJMATHI-4A" d="M447 625Q447 637 354 637H329Q323 642 323 645T325 664Q329 677 335 683H352Q393 681 498 681Q541 681 568 681T605 682T619 682Q633 682 633 672Q633 670 630 658Q626 642 623 640T604 637Q552 637 545 623Q541 610 483 376Q420 128 419 127Q397 64 333 21T195 -22Q137 -22 97 8T57 88Q57 130 80 152T132 174Q177 174 182 130Q182 98 164 80T123 56Q115 54 115 53T122 44Q148 15 197 15Q235 15 271 47T324 130Q328 142 387 380T447 625Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E66-MJMATHI-55" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E66-MJMATHI-4A" x="965" y="-213"></use></g></svg></span><script type="math/tex" id="MathJax-Element-64">U_J</script> 、 <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-47-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="2.294ex" height="2.414ex" viewBox="0 -778.6 987.6 1039.4" role="img" focusable="false" style="vertical-align: -0.606ex;"><defs><path stroke-width="0" id="E49-MJMATHI-49" d="M43 1Q26 1 26 10Q26 12 29 24Q34 43 39 45Q42 46 54 46H60Q120 46 136 53Q137 53 138 54Q143 56 149 77T198 273Q210 318 216 344Q286 624 286 626Q284 630 284 631Q274 637 213 637H193Q184 643 189 662Q193 677 195 680T209 683H213Q285 681 359 681Q481 681 487 683H497Q504 676 504 672T501 655T494 639Q491 637 471 637Q440 637 407 634Q393 631 388 623Q381 609 337 432Q326 385 315 341Q245 65 245 59Q245 52 255 50T307 46H339Q345 38 345 37T342 19Q338 6 332 0H316Q279 2 179 2Q143 2 113 2T65 2T43 1Z"></path><path stroke-width="0" id="E49-MJMATHI-4A" d="M447 625Q447 637 354 637H329Q323 642 323 645T325 664Q329 677 335 683H352Q393 681 498 681Q541 681 568 681T605 682T619 682Q633 682 633 672Q633 670 630 658Q626 642 623 640T604 637Q552 637 545 623Q541 610 483 376Q420 128 419 127Q397 64 333 21T195 -22Q137 -22 97 8T57 88Q57 130 80 152T132 174Q177 174 182 130Q182 98 164 80T123 56Q115 54 115 53T122 44Q148 15 197 15Q235 15 271 47T324 130Q328 142 387 380T447 625Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E49-MJMATHI-49" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E49-MJMATHI-4A" x="622" y="-213"></use></g></svg></span><script type="math/tex" id="MathJax-Element-47">I_J</script> 幅值不变时，其输出（转矩或电压）值随两者之间的相位差的大小而改变。当输出为最大时的相位差称<strong>最大灵敏角。</strong></p></li><li><p><strong>消除电压死区</strong>的方法：采用 <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-31-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="3.376ex" height="2.053ex" viewBox="0 -778.6 1453.6 884.1" role="img" focusable="false" style="vertical-align: -0.245ex;"><defs><path stroke-width="0" id="E32-MJMAIN-39" d="M352 287Q304 211 232 211Q154 211 104 270T44 396Q42 412 42 436V444Q42 537 111 606Q171 666 243 666Q245 666 249 666T257 665H261Q273 665 286 663T323 651T370 619T413 560Q456 472 456 334Q456 194 396 97Q361 41 312 10T208 -22Q147 -22 108 7T68 93T121 149Q143 149 158 135T173 96Q173 78 164 65T148 49T135 44L131 43Q131 41 138 37T164 27T206 22H212Q272 22 313 86Q352 142 352 280V287ZM244 248Q292 248 321 297T351 430Q351 508 343 542Q341 552 337 562T323 588T293 615T246 625Q208 625 181 598Q160 576 154 546T147 441Q147 358 152 329T172 282Q197 248 244 248Z"></path><path stroke-width="0" id="E32-MJMAIN-30" d="M96 585Q152 666 249 666Q297 666 345 640T423 548Q460 465 460 320Q460 165 417 83Q397 41 362 16T301 -15T250 -22Q224 -22 198 -16T137 16T82 83Q39 165 39 320Q39 494 96 585ZM321 597Q291 629 250 629Q208 629 178 597Q153 571 145 525T137 333Q137 175 145 125T181 46Q209 16 250 16Q290 16 318 46Q347 76 354 130T362 333Q362 478 354 524T321 597Z"></path><path stroke-width="0" id="E32-MJMAIN-2218" d="M55 251Q55 328 112 386T249 444T386 388T444 249Q444 171 388 113T250 55Q170 55 113 112T55 251ZM245 403Q188 403 142 361T96 250Q96 183 141 140T250 96Q284 96 313 109T354 135T375 160Q403 197 403 250Q403 313 360 358T245 403Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E32-MJMAIN-39"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E32-MJMAIN-30" x="500" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E32-MJMAIN-2218" x="1414" y="555"></use></g></svg></span><script type="math/tex" id="MathJax-Element-31">90^{\circ}</script> 接线方式，加记忆回路。</p><p><span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-31-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="3.376ex" height="2.053ex" viewBox="0 -778.6 1453.6 884.1" role="img" focusable="false" style="vertical-align: -0.245ex;"><defs><path stroke-width="0" id="E32-MJMAIN-39" d="M352 287Q304 211 232 211Q154 211 104 270T44 396Q42 412 42 436V444Q42 537 111 606Q171 666 243 666Q245 666 249 666T257 665H261Q273 665 286 663T323 651T370 619T413 560Q456 472 456 334Q456 194 396 97Q361 41 312 10T208 -22Q147 -22 108 7T68 93T121 149Q143 149 158 135T173 96Q173 78 164 65T148 49T135 44L131 43Q131 41 138 37T164 27T206 22H212Q272 22 313 86Q352 142 352 280V287ZM244 248Q292 248 321 297T351 430Q351 508 343 542Q341 552 337 562T323 588T293 615T246 625Q208 625 181 598Q160 576 154 546T147 441Q147 358 152 329T172 282Q197 248 244 248Z"></path><path stroke-width="0" id="E32-MJMAIN-30" d="M96 585Q152 666 249 666Q297 666 345 640T423 548Q460 465 460 320Q460 165 417 83Q397 41 362 16T301 -15T250 -22Q224 -22 198 -16T137 16T82 83Q39 165 39 320Q39 494 96 585ZM321 597Q291 629 250 629Q208 629 178 597Q153 571 145 525T137 333Q137 175 145 125T181 46Q209 16 250 16Q290 16 318 46Q347 76 354 130T362 333Q362 478 354 524T321 597Z"></path><path stroke-width="0" id="E32-MJMAIN-2218" d="M55 251Q55 328 112 386T249 444T386 388T444 249Q444 171 388 113T250 55Q170 55 113 112T55 251ZM245 403Q188 403 142 361T96 250Q96 183 141 140T250 96Q284 96 313 109T354 135T375 160Q403 197 403 250Q403 313 360 358T245 403Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E32-MJMAIN-39"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E32-MJMAIN-30" x="500" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E32-MJMAIN-2218" x="1414" y="555"></use></g></svg></span><script type="math/tex" id="MathJax-Element-31">90^{\circ}</script> 接线方式：指系统三相对称且 <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-32-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="8.999ex" height="2.414ex" viewBox="0 -726.8 3874.6 1039.4" role="img" focusable="false" style="vertical-align: -0.726ex;"><defs><path stroke-width="0" id="E33-MJMATHI-63" d="M34 159Q34 268 120 355T306 442Q362 442 394 418T427 355Q427 326 408 306T360 285Q341 285 330 295T319 325T330 359T352 380T366 386H367Q367 388 361 392T340 400T306 404Q276 404 249 390Q228 381 206 359Q162 315 142 235T121 119Q121 73 147 50Q169 26 205 26H209Q321 26 394 111Q403 121 406 121Q410 121 419 112T429 98T420 83T391 55T346 25T282 0T202 -11Q127 -11 81 37T34 159Z"></path><path stroke-width="0" id="E33-MJMATHI-6F" d="M201 -11Q126 -11 80 38T34 156Q34 221 64 279T146 380Q222 441 301 441Q333 441 341 440Q354 437 367 433T402 417T438 387T464 338T476 268Q476 161 390 75T201 -11ZM121 120Q121 70 147 48T206 26Q250 26 289 58T351 142Q360 163 374 216T388 308Q388 352 370 375Q346 405 306 405Q243 405 195 347Q158 303 140 230T121 120Z"></path><path stroke-width="0" id="E33-MJMATHI-73" d="M131 289Q131 321 147 354T203 415T300 442Q362 442 390 415T419 355Q419 323 402 308T364 292Q351 292 340 300T328 326Q328 342 337 354T354 372T367 378Q368 378 368 379Q368 382 361 388T336 399T297 405Q249 405 227 379T204 326Q204 301 223 291T278 274T330 259Q396 230 396 163Q396 135 385 107T352 51T289 7T195 -10Q118 -10 86 19T53 87Q53 126 74 143T118 160Q133 160 146 151T160 120Q160 94 142 76T111 58Q109 57 108 57T107 55Q108 52 115 47T146 34T201 27Q237 27 263 38T301 66T318 97T323 122Q323 150 302 164T254 181T195 196T148 231Q131 256 131 289Z"></path><path stroke-width="0" id="E33-MJMATHI-3C6" d="M92 210Q92 176 106 149T142 108T185 85T220 72L235 70L237 71L250 112Q268 170 283 211T322 299T370 375T429 423T502 442Q547 442 582 410T618 302Q618 224 575 152T457 35T299 -10Q273 -10 273 -12L266 -48Q260 -83 252 -125T241 -179Q236 -203 215 -212Q204 -218 190 -218Q159 -215 159 -185Q159 -175 214 -2L209 0Q204 2 195 5T173 14T147 28T120 46T94 71T71 103T56 142T50 190Q50 238 76 311T149 431H162Q183 431 183 423Q183 417 175 409Q134 361 114 300T92 210ZM574 278Q574 320 550 344T486 369Q437 369 394 329T323 218Q309 184 295 109L286 64Q304 62 306 62Q423 62 498 131T574 278Z"></path><path stroke-width="0" id="E33-MJMAIN-3D" d="M56 347Q56 360 70 367H707Q722 359 722 347Q722 336 708 328L390 327H72Q56 332 56 347ZM56 153Q56 168 72 173H708Q722 163 722 153Q722 140 707 133H70Q56 140 56 153Z"></path><path stroke-width="0" id="E33-MJMAIN-31" d="M213 578L200 573Q186 568 160 563T102 556H83V602H102Q149 604 189 617T245 641T273 663Q275 666 285 666Q294 666 302 660V361L303 61Q310 54 315 52T339 48T401 46H427V0H416Q395 3 257 3Q121 3 100 0H88V46H114Q136 46 152 46T177 47T193 50T201 52T207 57T213 61V578Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E33-MJMATHI-63" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E33-MJMATHI-6F" x="433" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E33-MJMATHI-73" x="918" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E33-MJMATHI-3C6" x="1387" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E33-MJMAIN-3D" x="2318" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E33-MJMAIN-31" x="3374" y="0"></use></g></svg></span><script type="math/tex" id="MathJax-Element-32">cos\varphi=1</script> 时， <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-33-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="12.859ex" height="4.578ex" viewBox="0 -1244.5 5536.7 1971.3" role="img" focusable="false" style="vertical-align: -1.688ex;"><defs><path stroke-width="0" id="E34-MJMATHI-61" d="M33 157Q33 258 109 349T280 441Q331 441 370 392Q386 422 416 422Q429 422 439 414T449 394Q449 381 412 234T374 68Q374 43 381 35T402 26Q411 27 422 35Q443 55 463 131Q469 151 473 152Q475 153 483 153H487Q506 153 506 144Q506 138 501 117T481 63T449 13Q436 0 417 -8Q409 -10 393 -10Q359 -10 336 5T306 36L300 51Q299 52 296 50Q294 48 292 46Q233 -10 172 -10Q117 -10 75 30T33 157ZM351 328Q351 334 346 350T323 385T277 405Q242 405 210 374T160 293Q131 214 119 129Q119 126 119 118T118 106Q118 61 136 44T179 26Q217 26 254 59T298 110Q300 114 325 217T351 328Z"></path><path stroke-width="0" id="E34-MJMATHI-72" d="M21 287Q22 290 23 295T28 317T38 348T53 381T73 411T99 433T132 442Q161 442 183 430T214 408T225 388Q227 382 228 382T236 389Q284 441 347 441H350Q398 441 422 400Q430 381 430 363Q430 333 417 315T391 292T366 288Q346 288 334 299T322 328Q322 376 378 392Q356 405 342 405Q286 405 239 331Q229 315 224 298T190 165Q156 25 151 16Q138 -11 108 -11Q95 -11 87 -5T76 7T74 17Q74 30 114 189T154 366Q154 405 128 405Q107 405 92 377T68 316T57 280Q55 278 41 278H27Q21 284 21 287Z"></path><path stroke-width="0" id="E34-MJMATHI-67" d="M311 43Q296 30 267 15T206 0Q143 0 105 45T66 160Q66 265 143 353T314 442Q361 442 401 394L404 398Q406 401 409 404T418 412T431 419T447 422Q461 422 470 413T480 394Q480 379 423 152T363 -80Q345 -134 286 -169T151 -205Q10 -205 10 -137Q10 -111 28 -91T74 -71Q89 -71 102 -80T116 -111Q116 -121 114 -130T107 -144T99 -154T92 -162L90 -164H91Q101 -167 151 -167Q189 -167 211 -155Q234 -144 254 -122T282 -75Q288 -56 298 -13Q311 35 311 43ZM384 328L380 339Q377 350 375 354T369 368T359 382T346 393T328 402T306 405Q262 405 221 352Q191 313 171 233T151 117Q151 38 213 38Q269 38 323 108L331 118L384 328Z"></path><path stroke-width="0" id="E34-MJMATHI-49" d="M43 1Q26 1 26 10Q26 12 29 24Q34 43 39 45Q42 46 54 46H60Q120 46 136 53Q137 53 138 54Q143 56 149 77T198 273Q210 318 216 344Q286 624 286 626Q284 630 284 631Q274 637 213 637H193Q184 643 189 662Q193 677 195 680T209 683H213Q285 681 359 681Q481 681 487 683H497Q504 676 504 672T501 655T494 639Q491 637 471 637Q440 637 407 634Q393 631 388 623Q381 609 337 432Q326 385 315 341Q245 65 245 59Q245 52 255 50T307 46H339Q345 38 345 37T342 19Q338 6 332 0H316Q279 2 179 2Q143 2 113 2T65 2T43 1Z"></path><path stroke-width="0" id="E34-MJMAIN-2D9" d="M190 609Q190 637 208 653T252 669Q275 667 292 652T309 609Q309 579 292 564T250 549Q225 549 208 564T190 609Z"></path><path stroke-width="0" id="E34-MJMATHI-4A" d="M447 625Q447 637 354 637H329Q323 642 323 645T325 664Q329 677 335 683H352Q393 681 498 681Q541 681 568 681T605 682T619 682Q633 682 633 672Q633 670 630 658Q626 642 623 640T604 637Q552 637 545 623Q541 610 483 376Q420 128 419 127Q397 64 333 21T195 -22Q137 -22 97 8T57 88Q57 130 80 152T132 174Q177 174 182 130Q182 98 164 80T123 56Q115 54 115 53T122 44Q148 15 197 15Q235 15 271 47T324 130Q328 142 387 380T447 625Z"></path><path stroke-width="0" id="E34-MJMATHI-55" d="M107 637Q73 637 71 641Q70 643 70 649Q70 673 81 682Q83 683 98 683Q139 681 234 681Q268 681 297 681T342 682T362 682Q378 682 378 672Q378 670 376 658Q371 641 366 638H364Q362 638 359 638T352 638T343 637T334 637Q295 636 284 634T266 623Q265 621 238 518T184 302T154 169Q152 155 152 140Q152 86 183 55T269 24Q336 24 403 69T501 205L552 406Q599 598 599 606Q599 633 535 637Q511 637 511 648Q511 650 513 660Q517 676 519 679T529 683Q532 683 561 682T645 680Q696 680 723 681T752 682Q767 682 767 672Q767 650 759 642Q756 637 737 637Q666 633 648 597Q646 592 598 404Q557 235 548 205Q515 105 433 42T263 -22Q171 -22 116 34T60 167V183Q60 201 115 421Q164 622 164 628Q164 635 107 637Z"></path><path stroke-width="0" id="E34-MJMAIN-3D" d="M56 347Q56 360 70 367H707Q722 359 722 347Q722 336 708 328L390 327H72Q56 332 56 347ZM56 153Q56 168 72 173H708Q722 163 722 153Q722 140 707 133H70Q56 140 56 153Z"></path><path stroke-width="0" id="E34-MJMAIN-39" d="M352 287Q304 211 232 211Q154 211 104 270T44 396Q42 412 42 436V444Q42 537 111 606Q171 666 243 666Q245 666 249 666T257 665H261Q273 665 286 663T323 651T370 619T413 560Q456 472 456 334Q456 194 396 97Q361 41 312 10T208 -22Q147 -22 108 7T68 93T121 149Q143 149 158 135T173 96Q173 78 164 65T148 49T135 44L131 43Q131 41 138 37T164 27T206 22H212Q272 22 313 86Q352 142 352 280V287ZM244 248Q292 248 321 297T351 430Q351 508 343 542Q341 552 337 562T323 588T293 615T246 625Q208 625 181 598Q160 576 154 546T147 441Q147 358 152 329T172 282Q197 248 244 248Z"></path><path stroke-width="0" id="E34-MJMAIN-30" d="M96 585Q152 666 249 666Q297 666 345 640T423 548Q460 465 460 320Q460 165 417 83Q397 41 362 16T301 -15T250 -22Q224 -22 198 -16T137 16T82 83Q39 165 39 320Q39 494 96 585ZM321 597Q291 629 250 629Q208 629 178 597Q153 571 145 525T137 333Q137 175 145 125T181 46Q209 16 250 16Q290 16 318 46Q347 76 354 130T362 333Q362 478 354 524T321 597Z"></path><path stroke-width="0" id="E34-MJMAIN-2218" d="M55 251Q55 328 112 386T249 444T386 388T444 249Q444 171 388 113T250 55Q170 55 113 112T55 251ZM245 403Q188 403 142 361T96 250Q96 183 141 140T250 96Q284 96 313 109T354 135T375 160Q403 197 403 250Q403 313 360 358T245 403Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E34-MJMATHI-61" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E34-MJMATHI-72" x="529" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E34-MJMATHI-67" x="980" y="0"></use><g transform="translate(1460,0)"><g transform="translate(120,0)"><rect stroke="none" width="1049" height="60" x="0" y="220"></rect><g transform="translate(83,524)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E34-MJMATHI-49" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E34-MJMAIN-2D9" x="200" y="243"></use><use transform="scale(0.5)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E34-MJMATHI-4A" x="990" y="-213"></use></g><g transform="translate(60,-553)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E34-MJMATHI-55" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E34-MJMAIN-2D9" x="227" y="243"></use><use transform="scale(0.5)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E34-MJMATHI-4A" x="1084" y="-213"></use></g></g></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E34-MJMAIN-3D" x="3027" y="0"></use><g transform="translate(4083,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E34-MJMAIN-39"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E34-MJMAIN-30" x="500" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E34-MJMAIN-2218" x="1414" y="555"></use></g></g></svg></span><script type="math/tex" id="MathJax-Element-33">arg\frac{\dot{I}_J}{\dot{U}_J}=90^{\circ}</script> 的接线方式。</p></li><li><p>功率方向继电器<strong>优点</strong>：</p><ul><li>对各种两相短路都没有死区；</li><li>适当选择内角后，对线路上各种相间故障保证动作的方向性；</li></ul></li><li><p>功率方向继电器<strong>缺点：</strong></p><p>出口三相相间短路存在电压死区问题。</p></li></ul><p><strong>如果保护定值大于反方向短路的最大电流，则不需要安装方向元件</strong></p><ul><li><p>方向性电流保护的评价：</p><ul><li><p>在多电源网络及单电源环网中能保证选择性</p></li><li><p>快速性和灵敏性同前述单侧电源网络的电流保护</p></li><li><p>接线较复杂，可靠性稍差，且增加投资</p></li><li><p>出口时， GJ 有死区，使保护有死区　<strong>——缺点</strong></p><p><strong>力求不用方向元件</strong>（如果用动作电流和延时能保证选择性）</p></li></ul></li></ul><h3><a name='header-n1864' class='md-header-anchor '></a>2.7 零序电流保护</h3><ul><li><p>输电线路的接地保护</p><ul><li><p>大接地电流系统：系统中主变压器中性点直接接地</p><p>在此系统中,当发生接地故障时,通过变压器接地点构成短路通路,使故障相流过很大的短路电流</p></li><li><p>110KV 及以上电网——中性点直接接地系统</p><p>60KV 及以上电网——中性点不接地或不直接接地系统</p></li></ul></li><li><p><strong>三段式保护（或四段式）</strong></p><p>I 段：速动段保护（<em>灵敏性的要求与 I 段电流保护相同 <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-34-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="15.871ex" height="2.655ex" viewBox="0 -830.3 6833.3 1142.9" role="img" focusable="false" style="vertical-align: -0.726ex;"><defs><path stroke-width="0" id="E35-MJAMS-2A7E" d="M83 616Q83 624 89 630T99 636Q107 636 253 568T543 431T687 361Q694 356 694 346T687 331Q685 329 395 192L107 56H101Q83 58 83 76Q83 77 83 79Q82 86 98 95Q117 105 248 167Q326 204 378 228L626 346L360 472Q291 505 200 548Q112 589 98 597T83 616ZM674 172Q692 172 694 154Q694 142 687 137Q685 135 395 -2L107 -138H101Q83 -136 83 -118Q83 -106 96 -100Q100 -98 380 35T665 170T674 172Z"></path><path stroke-width="0" id="E35-MJMAIN-28" d="M94 250Q94 319 104 381T127 488T164 576T202 643T244 695T277 729T302 750H315H319Q333 750 333 741Q333 738 316 720T275 667T226 581T184 443T167 250T184 58T225 -81T274 -167T316 -220T333 -241Q333 -250 318 -250H315H302L274 -226Q180 -141 137 -14T94 250Z"></path><path stroke-width="0" id="E35-MJMAIN-31" d="M213 578L200 573Q186 568 160 563T102 556H83V602H102Q149 604 189 617T245 641T273 663Q275 666 285 666Q294 666 302 660V361L303 61Q310 54 315 52T339 48T401 46H427V0H416Q395 3 257 3Q121 3 100 0H88V46H114Q136 46 152 46T177 47T193 50T201 52T207 57T213 61V578Z"></path><path stroke-width="0" id="E35-MJMAIN-35" d="M164 157Q164 133 148 117T109 101H102Q148 22 224 22Q294 22 326 82Q345 115 345 210Q345 313 318 349Q292 382 260 382H254Q176 382 136 314Q132 307 129 306T114 304Q97 304 95 310Q93 314 93 485V614Q93 664 98 664Q100 666 102 666Q103 666 123 658T178 642T253 634Q324 634 389 662Q397 666 402 666Q410 666 410 648V635Q328 538 205 538Q174 538 149 544L139 546V374Q158 388 169 396T205 412T256 420Q337 420 393 355T449 201Q449 109 385 44T229 -22Q148 -22 99 32T50 154Q50 178 61 192T84 210T107 214Q132 214 148 197T164 157Z"></path><path stroke-width="0" id="E35-MJMAIN-25" d="M465 605Q428 605 394 614T340 632T319 641Q332 608 332 548Q332 458 293 403T202 347Q145 347 101 402T56 548Q56 637 101 693T202 750Q241 750 272 719Q359 642 464 642Q580 642 650 732Q662 748 668 749Q670 750 673 750Q682 750 688 743T693 726Q178 -47 170 -52Q166 -56 160 -56Q147 -56 142 -45Q137 -36 142 -27Q143 -24 363 304Q469 462 525 546T581 630Q528 605 465 605ZM207 385Q235 385 263 427T292 548Q292 617 267 664T200 712Q193 712 186 709T167 698T147 668T134 615Q132 595 132 548V527Q132 436 165 403Q183 385 203 385H207ZM500 146Q500 234 544 290T647 347Q699 347 737 292T776 146T737 0T646 -56Q590 -56 545 0T500 146ZM651 -18Q679 -18 707 24T736 146Q736 215 711 262T644 309Q637 309 630 306T611 295T591 265T578 212Q577 200 577 146V124Q577 -18 647 -18H651Z"></path><path stroke-width="0" id="E35-MJMAIN-223C" d="M55 166Q55 241 101 304T222 367Q260 367 296 349T362 304T421 252T484 208T554 189Q616 189 655 236T694 338Q694 350 698 358T708 367Q722 367 722 334Q722 260 677 197T562 134H554Q517 134 481 152T414 196T355 248T292 293T223 311Q179 311 145 286Q109 257 96 218T80 156T69 133Q55 133 55 166Z"></path><path stroke-width="0" id="E35-MJMAIN-32" d="M109 429Q82 429 66 447T50 491Q50 562 103 614T235 666Q326 666 387 610T449 465Q449 422 429 383T381 315T301 241Q265 210 201 149L142 93L218 92Q375 92 385 97Q392 99 409 186V189H449V186Q448 183 436 95T421 3V0H50V19V31Q50 38 56 46T86 81Q115 113 136 137Q145 147 170 174T204 211T233 244T261 278T284 308T305 340T320 369T333 401T340 431T343 464Q343 527 309 573T212 619Q179 619 154 602T119 569T109 550Q109 549 114 549Q132 549 151 535T170 489Q170 464 154 447T109 429Z"></path><path stroke-width="0" id="E35-MJMAIN-30" d="M96 585Q152 666 249 666Q297 666 345 640T423 548Q460 465 460 320Q460 165 417 83Q397 41 362 16T301 -15T250 -22Q224 -22 198 -16T137 16T82 83Q39 165 39 320Q39 494 96 585ZM321 597Q291 629 250 629Q208 629 178 597Q153 571 145 525T137 333Q137 175 145 125T181 46Q209 16 250 16Q290 16 318 46Q347 76 354 130T362 333Q362 478 354 524T321 597Z"></path><path stroke-width="0" id="E35-MJMAIN-29" d="M60 749L64 750Q69 750 74 750H86L114 726Q208 641 251 514T294 250Q294 182 284 119T261 12T224 -76T186 -143T145 -194T113 -227T90 -246Q87 -249 86 -250H74Q66 -250 63 -250T58 -247T55 -238Q56 -237 66 -225Q221 -64 221 250T66 725Q56 737 55 738Q55 746 60 749Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E35-MJAMS-2A7E" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E35-MJMAIN-28" x="1055" y="0"></use><g transform="translate(1444,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E35-MJMAIN-31"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E35-MJMAIN-35" x="500" y="0"></use></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E35-MJMAIN-25" x="2444" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E35-MJMAIN-223C" x="3555" y="0"></use><g transform="translate(4611,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E35-MJMAIN-32"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E35-MJMAIN-30" x="500" y="0"></use></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E35-MJMAIN-25" x="5611" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E35-MJMAIN-29" x="6444" y="0"></use></g></svg></span><script type="math/tex" id="MathJax-Element-34">\geqslant(15\%\sim20\%)</script></em> )</p><p>II 段（或 III 段）：有选择性地切除本线路范围的接地故障，其动作时间应尽量缩短。</p><p>最末一段：后备保护</p><p><em>三段式零序电流保护原理与三段式电流保护相似</em></p></li><li><p>零序电流保护的评价</p><ul><li><p>优点：</p><ol start='' ><li><p>零序电流保护更灵敏</p><p>I 、II 受运行方式影响较小，I 段保护范围长且稳定，II 段灵敏性易于满足</p><p>III 段躲不平衡电流，定值低更灵敏且时间较短</p></li><li><p>GT0 出口无死区，接线简单、经济、可靠</p></li><li><p>系统振荡、短时过负荷等情况下（三相对称） <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-35-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="2.075ex" height="2.414ex" viewBox="0 -778.6 893.6 1039.4" role="img" focusable="false" style="vertical-align: -0.606ex;"><defs><path stroke-width="0" id="E36-MJMATHI-49" d="M43 1Q26 1 26 10Q26 12 29 24Q34 43 39 45Q42 46 54 46H60Q120 46 136 53Q137 53 138 54Q143 56 149 77T198 273Q210 318 216 344Q286 624 286 626Q284 630 284 631Q274 637 213 637H193Q184 643 189 662Q193 677 195 680T209 683H213Q285 681 359 681Q481 681 487 683H497Q504 676 504 672T501 655T494 639Q491 637 471 637Q440 637 407 634Q393 631 388 623Q381 609 337 432Q326 385 315 341Q245 65 245 59Q245 52 255 50T307 46H339Q345 38 345 37T342 19Q338 6 332 0H316Q279 2 179 2Q143 2 113 2T65 2T43 1Z"></path><path stroke-width="0" id="E36-MJMAIN-30" d="M96 585Q152 666 249 666Q297 666 345 640T423 548Q460 465 460 320Q460 165 417 83Q397 41 362 16T301 -15T250 -22Q224 -22 198 -16T137 16T82 83Q39 165 39 320Q39 494 96 585ZM321 597Q291 629 250 629Q208 629 178 597Q153 571 145 525T137 333Q137 175 145 125T181 46Q209 16 250 16Q290 16 318 46Q347 76 354 130T362 333Q362 478 354 524T321 597Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E36-MJMATHI-49" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E36-MJMAIN-30" x="622" y="-213"></use></g></svg></span><script type="math/tex" id="MathJax-Element-35">I_0</script> 不受影响</p></li></ol></li><li><p>缺点：不能反映相间短路故障</p></li></ul></li></ul><h2><a name='header-n1915' class='md-header-anchor '></a>第三章 电网的距离保护</h2><h3><a name='header-n1916' class='md-header-anchor '></a>3.1 距离保护的作用原理</h3><ul><li><p>电流保护的<strong>优点：</strong>简单、可靠、经济</p><p><strong>缺点：</strong>选择性、灵敏性、快速性很难满足要求（尤其 35KV 以上的系统）。</p><p><strong>距离保护性能比电流保护更完善</strong></p></li><li><p>距离保护不受系统运行方式变化的影响</p></li><li><p>距离保护分为三段式：</p><ul><li>I 段：<span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-36-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="23.664ex" height="3.015ex" viewBox="0 -882.1 10188.4 1298.3" role="img" focusable="false" style="vertical-align: -0.967ex;"><defs><path stroke-width="0" id="E37-MJMATHI-5A" d="M58 8Q58 23 64 35Q64 36 329 334T596 635L586 637Q575 637 512 637H500H476Q442 637 420 635T365 624T311 598T266 548T228 469Q227 466 226 463T224 458T223 453T222 450L221 448Q218 443 202 443Q185 443 182 453L214 561Q228 606 241 651Q249 679 253 681Q256 683 487 683H718Q723 678 723 675Q723 673 717 649Q189 54 188 52L185 49H274Q369 50 377 51Q452 60 500 100T579 247Q587 272 590 277T603 282H607Q628 282 628 271Q547 5 541 2Q538 0 300 0H124Q58 0 58 8Z"></path><path stroke-width="0" id="E37-MJMATHI-49" d="M43 1Q26 1 26 10Q26 12 29 24Q34 43 39 45Q42 46 54 46H60Q120 46 136 53Q137 53 138 54Q143 56 149 77T198 273Q210 318 216 344Q286 624 286 626Q284 630 284 631Q274 637 213 637H193Q184 643 189 662Q193 677 195 680T209 683H213Q285 681 359 681Q481 681 487 683H497Q504 676 504 672T501 655T494 639Q491 637 471 637Q440 637 407 634Q393 631 388 623Q381 609 337 432Q326 385 315 341Q245 65 245 59Q245 52 255 50T307 46H339Q345 38 345 37T342 19Q338 6 332 0H316Q279 2 179 2Q143 2 113 2T65 2T43 1Z"></path><path stroke-width="0" id="E37-MJMATHI-64" d="M366 683Q367 683 438 688T511 694Q523 694 523 686Q523 679 450 384T375 83T374 68Q374 26 402 26Q411 27 422 35Q443 55 463 131Q469 151 473 152Q475 153 483 153H487H491Q506 153 506 145Q506 140 503 129Q490 79 473 48T445 8T417 -8Q409 -10 393 -10Q359 -10 336 5T306 36L300 51Q299 52 296 50Q294 48 292 46Q233 -10 172 -10Q117 -10 75 30T33 157Q33 205 53 255T101 341Q148 398 195 420T280 442Q336 442 364 400Q369 394 369 396Q370 400 396 505T424 616Q424 629 417 632T378 637H357Q351 643 351 645T353 664Q358 683 366 683ZM352 326Q329 405 277 405Q242 405 210 374T160 293Q131 214 119 129Q119 126 119 118T118 106Q118 61 136 44T179 26Q233 26 290 98L298 109L352 326Z"></path><path stroke-width="0" id="E37-MJMATHI-7A" d="M347 338Q337 338 294 349T231 360Q211 360 197 356T174 346T162 335T155 324L153 320Q150 317 138 317Q117 317 117 325Q117 330 120 339Q133 378 163 406T229 440Q241 442 246 442Q271 442 291 425T329 392T367 375Q389 375 411 408T434 441Q435 442 449 442H462Q468 436 468 434Q468 430 463 420T449 399T432 377T418 358L411 349Q368 298 275 214T160 106L148 94L163 93Q185 93 227 82T290 71Q328 71 360 90T402 140Q406 149 409 151T424 153Q443 153 443 143Q443 138 442 134Q425 72 376 31T278 -11Q252 -11 232 6T193 40T155 57Q111 57 76 -3Q70 -11 59 -11H54H41Q35 -5 35 -2Q35 13 93 84Q132 129 225 214T340 322Q352 338 347 338Z"></path><path stroke-width="0" id="E37-MJMAIN-31" d="M213 578L200 573Q186 568 160 563T102 556H83V602H102Q149 604 189 617T245 641T273 663Q275 666 285 666Q294 666 302 660V361L303 61Q310 54 315 52T339 48T401 46H427V0H416Q395 3 257 3Q121 3 100 0H88V46H114Q136 46 152 46T177 47T193 50T201 52T207 57T213 61V578Z"></path><path stroke-width="0" id="E37-MJMAIN-3D" d="M56 347Q56 360 70 367H707Q722 359 722 347Q722 336 708 328L390 327H72Q56 332 56 347ZM56 153Q56 168 72 173H708Q722 163 722 153Q722 140 707 133H70Q56 140 56 153Z"></path><path stroke-width="0" id="E37-MJMAIN-28" d="M94 250Q94 319 104 381T127 488T164 576T202 643T244 695T277 729T302 750H315H319Q333 750 333 741Q333 738 316 720T275 667T226 581T184 443T167 250T184 58T225 -81T274 -167T316 -220T333 -241Q333 -250 318 -250H315H302L274 -226Q180 -141 137 -14T94 250Z"></path><path stroke-width="0" id="E37-MJMAIN-30" d="M96 585Q152 666 249 666Q297 666 345 640T423 548Q460 465 460 320Q460 165 417 83Q397 41 362 16T301 -15T250 -22Q224 -22 198 -16T137 16T82 83Q39 165 39 320Q39 494 96 585ZM321 597Q291 629 250 629Q208 629 178 597Q153 571 145 525T137 333Q137 175 145 125T181 46Q209 16 250 16Q290 16 318 46Q347 76 354 130T362 333Q362 478 354 524T321 597Z"></path><path stroke-width="0" id="E37-MJMAIN-2E" d="M78 60Q78 84 95 102T138 120Q162 120 180 104T199 61Q199 36 182 18T139 0T96 17T78 60Z"></path><path stroke-width="0" id="E37-MJMAIN-38" d="M70 417T70 494T124 618T248 666Q319 666 374 624T429 515Q429 485 418 459T392 417T361 389T335 371T324 363L338 354Q352 344 366 334T382 323Q457 264 457 174Q457 95 399 37T249 -22Q159 -22 101 29T43 155Q43 263 172 335L154 348Q133 361 127 368Q70 417 70 494ZM286 386L292 390Q298 394 301 396T311 403T323 413T334 425T345 438T355 454T364 471T369 491T371 513Q371 556 342 586T275 624Q268 625 242 625Q201 625 165 599T128 534Q128 511 141 492T167 463T217 431Q224 426 228 424L286 386ZM250 21Q308 21 350 55T392 137Q392 154 387 169T375 194T353 216T330 234T301 253T274 270Q260 279 244 289T218 306L210 311Q204 311 181 294T133 239T107 157Q107 98 150 60T250 21Z"></path><path stroke-width="0" id="E37-MJMAIN-223C" d="M55 166Q55 241 101 304T222 367Q260 367 296 349T362 304T421 252T484 208T554 189Q616 189 655 236T694 338Q694 350 698 358T708 367Q722 367 722 334Q722 260 677 197T562 134H554Q517 134 481 152T414 196T355 248T292 293T223 311Q179 311 145 286Q109 257 96 218T80 156T69 133Q55 133 55 166Z"></path><path stroke-width="0" id="E37-MJMAIN-35" d="M164 157Q164 133 148 117T109 101H102Q148 22 224 22Q294 22 326 82Q345 115 345 210Q345 313 318 349Q292 382 260 382H254Q176 382 136 314Q132 307 129 306T114 304Q97 304 95 310Q93 314 93 485V614Q93 664 98 664Q100 666 102 666Q103 666 123 658T178 642T253 634Q324 634 389 662Q397 666 402 666Q410 666 410 648V635Q328 538 205 538Q174 538 149 544L139 546V374Q158 388 169 396T205 412T256 420Q337 420 393 355T449 201Q449 109 385 44T229 -22Q148 -22 99 32T50 154Q50 178 61 192T84 210T107 214Q132 214 148 197T164 157Z"></path><path stroke-width="0" id="E37-MJMAIN-29" d="M60 749L64 750Q69 750 74 750H86L114 726Q208 641 251 514T294 250Q294 182 284 119T261 12T224 -76T186 -143T145 -194T113 -227T90 -246Q87 -249 86 -250H74Q66 -250 63 -250T58 -247T55 -238Q56 -237 66 -225Q221 -64 221 250T66 725Q56 737 55 738Q55 746 60 749Z"></path><path stroke-width="0" id="E37-MJMATHI-41" d="M208 74Q208 50 254 46Q272 46 272 35Q272 34 270 22Q267 8 264 4T251 0Q249 0 239 0T205 1T141 2Q70 2 50 0H42Q35 7 35 11Q37 38 48 46H62Q132 49 164 96Q170 102 345 401T523 704Q530 716 547 716H555H572Q578 707 578 706L606 383Q634 60 636 57Q641 46 701 46Q726 46 726 36Q726 34 723 22Q720 7 718 4T704 0Q701 0 690 0T651 1T578 2Q484 2 455 0H443Q437 6 437 9T439 27Q443 40 445 43L449 46H469Q523 49 533 63L521 213H283L249 155Q208 86 208 74ZM516 260Q516 271 504 416T490 562L463 519Q447 492 400 412L310 260L413 259Q516 259 516 260Z"></path><path stroke-width="0" id="E37-MJMATHI-42" d="M231 637Q204 637 199 638T194 649Q194 676 205 682Q206 683 335 683Q594 683 608 681Q671 671 713 636T756 544Q756 480 698 429T565 360L555 357Q619 348 660 311T702 219Q702 146 630 78T453 1Q446 0 242 0Q42 0 39 2Q35 5 35 10Q35 17 37 24Q42 43 47 45Q51 46 62 46H68Q95 46 128 49Q142 52 147 61Q150 65 219 339T288 628Q288 635 231 637ZM649 544Q649 574 634 600T585 634Q578 636 493 637Q473 637 451 637T416 636H403Q388 635 384 626Q382 622 352 506Q352 503 351 500L320 374H401Q482 374 494 376Q554 386 601 434T649 544ZM595 229Q595 273 572 302T512 336Q506 337 429 337Q311 337 310 336Q310 334 293 263T258 122L240 52Q240 48 252 48T333 46Q422 46 429 47Q491 54 543 105T595 229Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E37-MJMATHI-5A" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E37-MJMATHI-49" x="1039" y="487"></use><g transform="translate(683,-327)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E37-MJMATHI-64" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E37-MJMATHI-7A" x="523" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E37-MJMAIN-31" x="991" y="0"></use></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E37-MJMAIN-3D" x="2115" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E37-MJMAIN-28" x="3170" y="0"></use><g transform="translate(3559,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E37-MJMAIN-30"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E37-MJMAIN-2E" x="500" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E37-MJMAIN-38" x="778" y="0"></use></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E37-MJMAIN-223C" x="5115" y="0"></use><g transform="translate(6171,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E37-MJMAIN-30"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E37-MJMAIN-2E" x="500" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E37-MJMAIN-38" x="778" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E37-MJMAIN-35" x="1278" y="0"></use></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E37-MJMAIN-29" x="7949" y="0"></use><g transform="translate(8338,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E37-MJMATHI-5A" x="0" y="0"></use><g transform="translate(683,-162)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E37-MJMATHI-41" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E37-MJMATHI-42" x="750" y="0"></use></g></g></g></svg></span><script type="math/tex" id="MathJax-Element-36">Z^I_{dz1}=(0.8\sim0.85)Z_{AB}</script> ，瞬时动作。——主保护</li><li>II 段：<span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-37-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="24.555ex" height="3.015ex" viewBox="0 -882.1 10572.4 1298.3" role="img" focusable="false" style="vertical-align: -0.967ex;"><defs><path stroke-width="0" id="E38-MJMATHI-5A" d="M58 8Q58 23 64 35Q64 36 329 334T596 635L586 637Q575 637 512 637H500H476Q442 637 420 635T365 624T311 598T266 548T228 469Q227 466 226 463T224 458T223 453T222 450L221 448Q218 443 202 443Q185 443 182 453L214 561Q228 606 241 651Q249 679 253 681Q256 683 487 683H718Q723 678 723 675Q723 673 717 649Q189 54 188 52L185 49H274Q369 50 377 51Q452 60 500 100T579 247Q587 272 590 277T603 282H607Q628 282 628 271Q547 5 541 2Q538 0 300 0H124Q58 0 58 8Z"></path><path stroke-width="0" id="E38-MJMATHI-49" d="M43 1Q26 1 26 10Q26 12 29 24Q34 43 39 45Q42 46 54 46H60Q120 46 136 53Q137 53 138 54Q143 56 149 77T198 273Q210 318 216 344Q286 624 286 626Q284 630 284 631Q274 637 213 637H193Q184 643 189 662Q193 677 195 680T209 683H213Q285 681 359 681Q481 681 487 683H497Q504 676 504 672T501 655T494 639Q491 637 471 637Q440 637 407 634Q393 631 388 623Q381 609 337 432Q326 385 315 341Q245 65 245 59Q245 52 255 50T307 46H339Q345 38 345 37T342 19Q338 6 332 0H316Q279 2 179 2Q143 2 113 2T65 2T43 1Z"></path><path stroke-width="0" id="E38-MJMATHI-64" d="M366 683Q367 683 438 688T511 694Q523 694 523 686Q523 679 450 384T375 83T374 68Q374 26 402 26Q411 27 422 35Q443 55 463 131Q469 151 473 152Q475 153 483 153H487H491Q506 153 506 145Q506 140 503 129Q490 79 473 48T445 8T417 -8Q409 -10 393 -10Q359 -10 336 5T306 36L300 51Q299 52 296 50Q294 48 292 46Q233 -10 172 -10Q117 -10 75 30T33 157Q33 205 53 255T101 341Q148 398 195 420T280 442Q336 442 364 400Q369 394 369 396Q370 400 396 505T424 616Q424 629 417 632T378 637H357Q351 643 351 645T353 664Q358 683 366 683ZM352 326Q329 405 277 405Q242 405 210 374T160 293Q131 214 119 129Q119 126 119 118T118 106Q118 61 136 44T179 26Q233 26 290 98L298 109L352 326Z"></path><path stroke-width="0" id="E38-MJMATHI-7A" d="M347 338Q337 338 294 349T231 360Q211 360 197 356T174 346T162 335T155 324L153 320Q150 317 138 317Q117 317 117 325Q117 330 120 339Q133 378 163 406T229 440Q241 442 246 442Q271 442 291 425T329 392T367 375Q389 375 411 408T434 441Q435 442 449 442H462Q468 436 468 434Q468 430 463 420T449 399T432 377T418 358L411 349Q368 298 275 214T160 106L148 94L163 93Q185 93 227 82T290 71Q328 71 360 90T402 140Q406 149 409 151T424 153Q443 153 443 143Q443 138 442 134Q425 72 376 31T278 -11Q252 -11 232 6T193 40T155 57Q111 57 76 -3Q70 -11 59 -11H54H41Q35 -5 35 -2Q35 13 93 84Q132 129 225 214T340 322Q352 338 347 338Z"></path><path stroke-width="0" id="E38-MJMAIN-31" d="M213 578L200 573Q186 568 160 563T102 556H83V602H102Q149 604 189 617T245 641T273 663Q275 666 285 666Q294 666 302 660V361L303 61Q310 54 315 52T339 48T401 46H427V0H416Q395 3 257 3Q121 3 100 0H88V46H114Q136 46 152 46T177 47T193 50T201 52T207 57T213 61V578Z"></path><path stroke-width="0" id="E38-MJMAIN-3D" d="M56 347Q56 360 70 367H707Q722 359 722 347Q722 336 708 328L390 327H72Q56 332 56 347ZM56 153Q56 168 72 173H708Q722 163 722 153Q722 140 707 133H70Q56 140 56 153Z"></path><path stroke-width="0" id="E38-MJMATHI-4B" d="M285 628Q285 635 228 637Q205 637 198 638T191 647Q191 649 193 661Q199 681 203 682Q205 683 214 683H219Q260 681 355 681Q389 681 418 681T463 682T483 682Q500 682 500 674Q500 669 497 660Q496 658 496 654T495 648T493 644T490 641T486 639T479 638T470 637T456 637Q416 636 405 634T387 623L306 305Q307 305 490 449T678 597Q692 611 692 620Q692 635 667 637Q651 637 651 648Q651 650 654 662T659 677Q662 682 676 682Q680 682 711 681T791 680Q814 680 839 681T869 682Q889 682 889 672Q889 650 881 642Q878 637 862 637Q787 632 726 586Q710 576 656 534T556 455L509 418L518 396Q527 374 546 329T581 244Q656 67 661 61Q663 59 666 57Q680 47 717 46H738Q744 38 744 37T741 19Q737 6 731 0H720Q680 3 625 3Q503 3 488 0H478Q472 6 472 9T474 27Q478 40 480 43T491 46H494Q544 46 544 71Q544 75 517 141T485 216L427 354L359 301L291 248L268 155Q245 63 245 58Q245 51 253 49T303 46H334Q340 37 340 35Q340 19 333 5Q328 0 317 0Q314 0 280 1T180 2Q118 2 85 2T49 1Q31 1 31 11Q31 13 34 25Q38 41 42 43T65 46Q92 46 125 49Q139 52 144 61Q147 65 216 339T285 628Z"></path><path stroke-width="0" id="E38-MJMAIN-28" d="M94 250Q94 319 104 381T127 488T164 576T202 643T244 695T277 729T302 750H315H319Q333 750 333 741Q333 738 316 720T275 667T226 581T184 443T167 250T184 58T225 -81T274 -167T316 -220T333 -241Q333 -250 318 -250H315H302L274 -226Q180 -141 137 -14T94 250Z"></path><path stroke-width="0" id="E38-MJMATHI-41" d="M208 74Q208 50 254 46Q272 46 272 35Q272 34 270 22Q267 8 264 4T251 0Q249 0 239 0T205 1T141 2Q70 2 50 0H42Q35 7 35 11Q37 38 48 46H62Q132 49 164 96Q170 102 345 401T523 704Q530 716 547 716H555H572Q578 707 578 706L606 383Q634 60 636 57Q641 46 701 46Q726 46 726 36Q726 34 723 22Q720 7 718 4T704 0Q701 0 690 0T651 1T578 2Q484 2 455 0H443Q437 6 437 9T439 27Q443 40 445 43L449 46H469Q523 49 533 63L521 213H283L249 155Q208 86 208 74ZM516 260Q516 271 504 416T490 562L463 519Q447 492 400 412L310 260L413 259Q516 259 516 260Z"></path><path stroke-width="0" id="E38-MJMATHI-42" d="M231 637Q204 637 199 638T194 649Q194 676 205 682Q206 683 335 683Q594 683 608 681Q671 671 713 636T756 544Q756 480 698 429T565 360L555 357Q619 348 660 311T702 219Q702 146 630 78T453 1Q446 0 242 0Q42 0 39 2Q35 5 35 10Q35 17 37 24Q42 43 47 45Q51 46 62 46H68Q95 46 128 49Q142 52 147 61Q150 65 219 339T288 628Q288 635 231 637ZM649 544Q649 574 634 600T585 634Q578 636 493 637Q473 637 451 637T416 636H403Q388 635 384 626Q382 622 352 506Q352 503 351 500L320 374H401Q482 374 494 376Q554 386 601 434T649 544ZM595 229Q595 273 572 302T512 336Q506 337 429 337Q311 337 310 336Q310 334 293 263T258 122L240 52Q240 48 252 48T333 46Q422 46 429 47Q491 54 543 105T595 229Z"></path><path stroke-width="0" id="E38-MJMAIN-2B" d="M56 237T56 250T70 270H369V420L370 570Q380 583 389 583Q402 583 409 568V270H707Q722 262 722 250T707 230H409V-68Q401 -82 391 -82H389H387Q375 -82 369 -68V230H70Q56 237 56 250Z"></path><path stroke-width="0" id="E38-MJMAIN-32" d="M109 429Q82 429 66 447T50 491Q50 562 103 614T235 666Q326 666 387 610T449 465Q449 422 429 383T381 315T301 241Q265 210 201 149L142 93L218 92Q375 92 385 97Q392 99 409 186V189H449V186Q448 183 436 95T421 3V0H50V19V31Q50 38 56 46T86 81Q115 113 136 137Q145 147 170 174T204 211T233 244T261 278T284 308T305 340T320 369T333 401T340 431T343 464Q343 527 309 573T212 619Q179 619 154 602T119 569T109 550Q109 549 114 549Q132 549 151 535T170 489Q170 464 154 447T109 429Z"></path><path stroke-width="0" id="E38-MJMAIN-29" d="M60 749L64 750Q69 750 74 750H86L114 726Q208 641 251 514T294 250Q294 182 284 119T261 12T224 -76T186 -143T145 -194T113 -227T90 -246Q87 -249 86 -250H74Q66 -250 63 -250T58 -247T55 -238Q56 -237 66 -225Q221 -64 221 250T66 725Q56 737 55 738Q55 746 60 749Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E38-MJMATHI-5A" x="0" y="0"></use><g transform="translate(735,344)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E38-MJMATHI-49" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E38-MJMATHI-49" x="504" y="0"></use></g><g transform="translate(683,-327)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E38-MJMATHI-64" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E38-MJMATHI-7A" x="523" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E38-MJMAIN-31" x="991" y="0"></use></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E38-MJMAIN-3D" x="2115" y="0"></use><g transform="translate(3170,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E38-MJMATHI-4B" x="0" y="0"></use><g transform="translate(901,344)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E38-MJMATHI-49" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E38-MJMATHI-49" x="504" y="0"></use></g><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E38-MJMATHI-4B" x="1200" y="-451"></use></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E38-MJMAIN-28" x="4884" y="0"></use><g transform="translate(5273,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E38-MJMATHI-5A" x="0" y="0"></use><g transform="translate(683,-162)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E38-MJMATHI-41" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E38-MJMATHI-42" x="750" y="0"></use></g></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E38-MJMAIN-2B" x="7345" y="0"></use><g transform="translate(8346,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E38-MJMATHI-5A" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E38-MJMATHI-49" x="1039" y="487"></use><g transform="translate(683,-327)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E38-MJMATHI-64" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E38-MJMATHI-7A" x="523" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E38-MJMAIN-32" x="991" y="0"></use></g></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E38-MJMAIN-29" x="10183" y="0"></use></g></svg></span><script type="math/tex" id="MathJax-Element-37">Z^{II}_{dz1}=K^{II}_K(Z_{AB}+Z^I_{dz2})</script> ，<span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-38-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="7.939ex" height="2.534ex" viewBox="0 -985.6 3418.3 1091.2" role="img" focusable="false" style="vertical-align: -0.245ex;"><defs><path stroke-width="0" id="E40-MJMATHI-74" d="M26 385Q19 392 19 395Q19 399 22 411T27 425Q29 430 36 430T87 431H140L159 511Q162 522 166 540T173 566T179 586T187 603T197 615T211 624T229 626Q247 625 254 615T261 596Q261 589 252 549T232 470L222 433Q222 431 272 431H323Q330 424 330 420Q330 398 317 385H210L174 240Q135 80 135 68Q135 26 162 26Q197 26 230 60T283 144Q285 150 288 151T303 153H307Q322 153 322 145Q322 142 319 133Q314 117 301 95T267 48T216 6T155 -11Q125 -11 98 4T59 56Q57 64 57 83V101L92 241Q127 382 128 383Q128 385 77 385H26Z"></path><path stroke-width="0" id="E40-MJMAIN-3D" d="M56 347Q56 360 70 367H707Q722 359 722 347Q722 336 708 328L390 327H72Q56 332 56 347ZM56 153Q56 168 72 173H708Q722 163 722 153Q722 140 707 133H70Q56 140 56 153Z"></path><path stroke-width="0" id="E40-MJMAIN-30" d="M96 585Q152 666 249 666Q297 666 345 640T423 548Q460 465 460 320Q460 165 417 83Q397 41 362 16T301 -15T250 -22Q224 -22 198 -16T137 16T82 83Q39 165 39 320Q39 494 96 585ZM321 597Q291 629 250 629Q208 629 178 597Q153 571 145 525T137 333Q137 175 145 125T181 46Q209 16 250 16Q290 16 318 46Q347 76 354 130T362 333Q362 478 354 524T321 597Z"></path><path stroke-width="0" id="E40-MJMAIN-2E" d="M78 60Q78 84 95 102T138 120Q162 120 180 104T199 61Q199 36 182 18T139 0T96 17T78 60Z"></path><path stroke-width="0" id="E40-MJMAIN-35" d="M164 157Q164 133 148 117T109 101H102Q148 22 224 22Q294 22 326 82Q345 115 345 210Q345 313 318 349Q292 382 260 382H254Q176 382 136 314Q132 307 129 306T114 304Q97 304 95 310Q93 314 93 485V614Q93 664 98 664Q100 666 102 666Q103 666 123 658T178 642T253 634Q324 634 389 662Q397 666 402 666Q410 666 410 648V635Q328 538 205 538Q174 538 149 544L139 546V374Q158 388 169 396T205 412T256 420Q337 420 393 355T449 201Q449 109 385 44T229 -22Q148 -22 99 32T50 154Q50 178 61 192T84 210T107 214Q132 214 148 197T164 157Z"></path><path stroke-width="0" id="E40-MJMAIN-2032" d="M79 43Q73 43 52 49T30 61Q30 68 85 293T146 528Q161 560 198 560Q218 560 240 545T262 501Q262 496 260 486Q259 479 173 263T84 45T79 43Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E40-MJMATHI-74" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E40-MJMAIN-3D" x="638" y="0"></use><g transform="translate(1694,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E40-MJMAIN-30"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E40-MJMAIN-2E" x="500" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E40-MJMAIN-35" x="778" y="0"></use><g transform="translate(1278,392)"><g transform="translate(0,256)"><use transform="scale(0.5)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E40-MJMAIN-2032"></use><use transform="scale(0.5)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E40-MJMAIN-2032" x="275" y="0"></use></g></g></g></g></svg></span><script type="math/tex" id="MathJax-Element-38">t=0.5^{''}</script> 。——主保护</li><li>III 段：躲最小负荷阻抗，阶梯时限特性。——后备保护</li></ul></li></ul><p><img src='继电保护背诵题单.assets/图片13.png' alt='图片13' referrerPolicy='no-referrer' /></p><h3><a name='header-n1943' class='md-header-anchor '></a>3.2 阻抗继电器</h3><ul><li><p>按构成分为两种：单相式和多相式</p><p><strong>单相式阻抗继电器：</strong>指加入继电器的只有一个电压 <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-64-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="2.858ex" height="2.414ex" viewBox="0 -778.6 1230.6 1039.4" role="img" focusable="false" style="vertical-align: -0.606ex;"><defs><path stroke-width="0" id="E66-MJMATHI-55" d="M107 637Q73 637 71 641Q70 643 70 649Q70 673 81 682Q83 683 98 683Q139 681 234 681Q268 681 297 681T342 682T362 682Q378 682 378 672Q378 670 376 658Q371 641 366 638H364Q362 638 359 638T352 638T343 637T334 637Q295 636 284 634T266 623Q265 621 238 518T184 302T154 169Q152 155 152 140Q152 86 183 55T269 24Q336 24 403 69T501 205L552 406Q599 598 599 606Q599 633 535 637Q511 637 511 648Q511 650 513 660Q517 676 519 679T529 683Q532 683 561 682T645 680Q696 680 723 681T752 682Q767 682 767 672Q767 650 759 642Q756 637 737 637Q666 633 648 597Q646 592 598 404Q557 235 548 205Q515 105 433 42T263 -22Q171 -22 116 34T60 167V183Q60 201 115 421Q164 622 164 628Q164 635 107 637Z"></path><path stroke-width="0" id="E66-MJMATHI-4A" d="M447 625Q447 637 354 637H329Q323 642 323 645T325 664Q329 677 335 683H352Q393 681 498 681Q541 681 568 681T605 682T619 682Q633 682 633 672Q633 670 630 658Q626 642 623 640T604 637Q552 637 545 623Q541 610 483 376Q420 128 419 127Q397 64 333 21T195 -22Q137 -22 97 8T57 88Q57 130 80 152T132 174Q177 174 182 130Q182 98 164 80T123 56Q115 54 115 53T122 44Q148 15 197 15Q235 15 271 47T324 130Q328 142 387 380T447 625Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E66-MJMATHI-55" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E66-MJMATHI-4A" x="965" y="-213"></use></g></svg></span><script type="math/tex" id="MathJax-Element-64">U_J</script> （相电压或线电压）和一个电流 <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-47-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="2.294ex" height="2.414ex" viewBox="0 -778.6 987.6 1039.4" role="img" focusable="false" style="vertical-align: -0.606ex;"><defs><path stroke-width="0" id="E49-MJMATHI-49" d="M43 1Q26 1 26 10Q26 12 29 24Q34 43 39 45Q42 46 54 46H60Q120 46 136 53Q137 53 138 54Q143 56 149 77T198 273Q210 318 216 344Q286 624 286 626Q284 630 284 631Q274 637 213 637H193Q184 643 189 662Q193 677 195 680T209 683H213Q285 681 359 681Q481 681 487 683H497Q504 676 504 672T501 655T494 639Q491 637 471 637Q440 637 407 634Q393 631 388 623Q381 609 337 432Q326 385 315 341Q245 65 245 59Q245 52 255 50T307 46H339Q345 38 345 37T342 19Q338 6 332 0H316Q279 2 179 2Q143 2 113 2T65 2T43 1Z"></path><path stroke-width="0" id="E49-MJMATHI-4A" d="M447 625Q447 637 354 637H329Q323 642 323 645T325 664Q329 677 335 683H352Q393 681 498 681Q541 681 568 681T605 682T619 682Q633 682 633 672Q633 670 630 658Q626 642 623 640T604 637Q552 637 545 623Q541 610 483 376Q420 128 419 127Q397 64 333 21T195 -22Q137 -22 97 8T57 88Q57 130 80 152T132 174Q177 174 182 130Q182 98 164 80T123 56Q115 54 115 53T122 44Q148 15 197 15Q235 15 271 47T324 130Q328 142 387 380T447 625Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E49-MJMATHI-49" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E49-MJMATHI-4A" x="622" y="-213"></use></g></svg></span><script type="math/tex" id="MathJax-Element-47">I_J</script> （相电流或两相电流之差）的阻抗继电器。它只能反映一定相别的故障，故需多个继电器反映不同相别故障。</p><p><strong>多相补偿式阻抗继电器：</strong>加入的是几个相的补偿后的电压。它能反映多相故障，但不能利用测量阻抗的概念来分析它的特性。</p></li><li><p>阻抗继电器的动作特性</p><div class="mathjax-block" contenteditable="false" cid="n1954" mdtype="math_block" id="math-jaxn1954"><span class="MathJax_Preview"></span><span class="MathJax_SVG_Display" style="text-align: center;"><span class="MathJax_SVG" id="MathJax-Element-148-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="45.378ex" height="8.907ex" viewBox="0 -2176.3 19537.8 3835" role="img" focusable="false" style="vertical-align: -3.852ex;"><defs><path stroke-width="0" id="E213-MJMATHI-5A" d="M58 8Q58 23 64 35Q64 36 329 334T596 635L586 637Q575 637 512 637H500H476Q442 637 420 635T365 624T311 598T266 548T228 469Q227 466 226 463T224 458T223 453T222 450L221 448Q218 443 202 443Q185 443 182 453L214 561Q228 606 241 651Q249 679 253 681Q256 683 487 683H718Q723 678 723 675Q723 673 717 649Q189 54 188 52L185 49H274Q369 50 377 51Q452 60 500 100T579 247Q587 272 590 277T603 282H607Q628 282 628 271Q547 5 541 2Q538 0 300 0H124Q58 0 58 8Z"></path><path stroke-width="0" id="E213-MJMATHI-4A" d="M447 625Q447 637 354 637H329Q323 642 323 645T325 664Q329 677 335 683H352Q393 681 498 681Q541 681 568 681T605 682T619 682Q633 682 633 672Q633 670 630 658Q626 642 623 640T604 637Q552 637 545 623Q541 610 483 376Q420 128 419 127Q397 64 333 21T195 -22Q137 -22 97 8T57 88Q57 130 80 152T132 174Q177 174 182 130Q182 98 164 80T123 56Q115 54 115 53T122 44Q148 15 197 15Q235 15 271 47T324 130Q328 142 387 380T447 625Z"></path><path stroke-width="0" id="E213-MJMAIN-3D" d="M56 347Q56 360 70 367H707Q722 359 722 347Q722 336 708 328L390 327H72Q56 332 56 347ZM56 153Q56 168 72 173H708Q722 163 722 153Q722 140 707 133H70Q56 140 56 153Z"></path><path stroke-width="0" id="E213-MJMATHI-55" d="M107 637Q73 637 71 641Q70 643 70 649Q70 673 81 682Q83 683 98 683Q139 681 234 681Q268 681 297 681T342 682T362 682Q378 682 378 672Q378 670 376 658Q371 641 366 638H364Q362 638 359 638T352 638T343 637T334 637Q295 636 284 634T266 623Q265 621 238 518T184 302T154 169Q152 155 152 140Q152 86 183 55T269 24Q336 24 403 69T501 205L552 406Q599 598 599 606Q599 633 535 637Q511 637 511 648Q511 650 513 660Q517 676 519 679T529 683Q532 683 561 682T645 680Q696 680 723 681T752 682Q767 682 767 672Q767 650 759 642Q756 637 737 637Q666 633 648 597Q646 592 598 404Q557 235 548 205Q515 105 433 42T263 -22Q171 -22 116 34T60 167V183Q60 201 115 421Q164 622 164 628Q164 635 107 637Z"></path><path stroke-width="0" id="E213-MJMAIN-2D9" d="M190 609Q190 637 208 653T252 669Q275 667 292 652T309 609Q309 579 292 564T250 549Q225 549 208 564T190 609Z"></path><path stroke-width="0" id="E213-MJMATHI-49" d="M43 1Q26 1 26 10Q26 12 29 24Q34 43 39 45Q42 46 54 46H60Q120 46 136 53Q137 53 138 54Q143 56 149 77T198 273Q210 318 216 344Q286 624 286 626Q284 630 284 631Q274 637 213 637H193Q184 643 189 662Q193 677 195 680T209 683H213Q285 681 359 681Q481 681 487 683H497Q504 676 504 672T501 655T494 639Q491 637 471 637Q440 637 407 634Q393 631 388 623Q381 609 337 432Q326 385 315 341Q245 65 245 59Q245 52 255 50T307 46H339Q345 38 345 37T342 19Q338 6 332 0H316Q279 2 179 2Q143 2 113 2T65 2T43 1Z"></path><path stroke-width="0" id="E213-MJMAIN-31" d="M213 578L200 573Q186 568 160 563T102 556H83V602H102Q149 604 189 617T245 641T273 663Q275 666 285 666Q294 666 302 660V361L303 61Q310 54 315 52T339 48T401 46H427V0H416Q395 3 257 3Q121 3 100 0H88V46H114Q136 46 152 46T177 47T193 50T201 52T207 57T213 61V578Z"></path><path stroke-width="0" id="E213-MJMATHI-6E" d="M21 287Q22 293 24 303T36 341T56 388T89 425T135 442Q171 442 195 424T225 390T231 369Q231 367 232 367L243 378Q304 442 382 442Q436 442 469 415T503 336T465 179T427 52Q427 26 444 26Q450 26 453 27Q482 32 505 65T540 145Q542 153 560 153Q580 153 580 145Q580 144 576 130Q568 101 554 73T508 17T439 -10Q392 -10 371 17T350 73Q350 92 386 193T423 345Q423 404 379 404H374Q288 404 229 303L222 291L189 157Q156 26 151 16Q138 -11 108 -11Q95 -11 87 -5T76 7T74 17Q74 30 112 180T152 343Q153 348 153 366Q153 405 129 405Q91 405 66 305Q60 285 60 284Q58 278 41 278H27Q21 284 21 287Z"></path><path stroke-width="0" id="E213-MJMATHI-50" d="M287 628Q287 635 230 637Q206 637 199 638T192 648Q192 649 194 659Q200 679 203 681T397 683Q587 682 600 680Q664 669 707 631T751 530Q751 453 685 389Q616 321 507 303Q500 302 402 301H307L277 182Q247 66 247 59Q247 55 248 54T255 50T272 48T305 46H336Q342 37 342 35Q342 19 335 5Q330 0 319 0Q316 0 282 1T182 2Q120 2 87 2T51 1Q33 1 33 11Q33 13 36 25Q40 41 44 43T67 46Q94 46 127 49Q141 52 146 61Q149 65 218 339T287 628ZM645 554Q645 567 643 575T634 597T609 619T560 635Q553 636 480 637Q463 637 445 637T416 636T404 636Q391 635 386 627Q384 621 367 550T332 412T314 344Q314 342 395 342H407H430Q542 342 590 392Q617 419 631 471T645 554Z"></path><path stroke-width="0" id="E213-MJMATHI-54" d="M40 437Q21 437 21 445Q21 450 37 501T71 602L88 651Q93 669 101 677H569H659Q691 677 697 676T704 667Q704 661 687 553T668 444Q668 437 649 437Q640 437 637 437T631 442L629 445Q629 451 635 490T641 551Q641 586 628 604T573 629Q568 630 515 631Q469 631 457 630T439 622Q438 621 368 343T298 60Q298 48 386 46Q418 46 427 45T436 36Q436 31 433 22Q429 4 424 1L422 0Q419 0 415 0Q410 0 363 1T228 2Q99 2 64 0H49Q43 6 43 9T45 27Q49 40 55 46H83H94Q174 46 189 55Q190 56 191 56Q196 59 201 76T241 233Q258 301 269 344Q339 619 339 625Q339 630 310 630H279Q212 630 191 624Q146 614 121 583T67 467Q60 445 57 441T43 437H40Z"></path><path stroke-width="0" id="E213-MJMATHI-6C" d="M117 59Q117 26 142 26Q179 26 205 131Q211 151 215 152Q217 153 225 153H229Q238 153 241 153T246 151T248 144Q247 138 245 128T234 90T214 43T183 6T137 -11Q101 -11 70 11T38 85Q38 97 39 102L104 360Q167 615 167 623Q167 626 166 628T162 632T157 634T149 635T141 636T132 637T122 637Q112 637 109 637T101 638T95 641T94 647Q94 649 96 661Q101 680 107 682T179 688Q194 689 213 690T243 693T254 694Q266 694 266 686Q266 675 193 386T118 83Q118 81 118 75T117 65V59Z"></path><path stroke-width="0" id="E213-MJMAIN-D7" d="M630 29Q630 9 609 9Q604 9 587 25T493 118L389 222L284 117Q178 13 175 11Q171 9 168 9Q160 9 154 15T147 29Q147 36 161 51T255 146L359 250L255 354Q174 435 161 449T147 471Q147 480 153 485T168 490Q173 490 175 489Q178 487 284 383L389 278L493 382Q570 459 587 475T609 491Q630 491 630 471Q630 464 620 453T522 355L418 250L522 145Q606 61 618 48T630 29Z"></path><path stroke-width="0" id="E213-MJMATHI-64" d="M366 683Q367 683 438 688T511 694Q523 694 523 686Q523 679 450 384T375 83T374 68Q374 26 402 26Q411 27 422 35Q443 55 463 131Q469 151 473 152Q475 153 483 153H487H491Q506 153 506 145Q506 140 503 129Q490 79 473 48T445 8T417 -8Q409 -10 393 -10Q359 -10 336 5T306 36L300 51Q299 52 296 50Q294 48 292 46Q233 -10 172 -10Q117 -10 75 30T33 157Q33 205 53 255T101 341Q148 398 195 420T280 442Q336 442 364 400Q369 394 369 396Q370 400 396 505T424 616Q424 629 417 632T378 637H357Q351 643 351 645T353 664Q358 683 366 683ZM352 326Q329 405 277 405Q242 405 210 374T160 293Q131 214 119 129Q119 126 119 118T118 106Q118 61 136 44T179 26Q233 26 290 98L298 109L352 326Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMATHI-5A" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMATHI-4A" x="965" y="-213"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMAIN-3D" x="1508" y="0"></use><g transform="translate(2286,0)"><g transform="translate(397,0)"><rect stroke="none" width="1434" height="60" x="0" y="220"></rect><g transform="translate(60,676)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMATHI-55" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMAIN-2D9" x="215" y="211"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMATHI-4A" x="1084" y="-213"></use></g><g transform="translate(116,-851)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMATHI-49" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMAIN-2D9" x="154" y="211"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMATHI-4A" x="925" y="-213"></use></g></g></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMAIN-3D" x="4516" y="0"></use><g transform="translate(5294,0)"><g transform="translate(397,0)"><rect stroke="none" width="1702" height="60" x="0" y="220"></rect><g transform="translate(60,920)"><g transform="translate(120,0)"><rect stroke="none" width="1342" height="60" x="0" y="220"></rect><g transform="translate(239,513)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMATHI-55" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMAIN-2D9" x="227" y="243"></use><use transform="scale(0.5)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMAIN-31" x="1084" y="-213"></use></g><g transform="translate(60,-345)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMATHI-6E" x="0" y="0"></use><g transform="translate(424,-107)"><use transform="scale(0.5)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMATHI-50" x="0" y="0"></use><use transform="scale(0.5)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMATHI-54" x="751" y="0"></use></g></g></g></g><g transform="translate(263,-1129)"><g transform="translate(120,0)"><rect stroke="none" width="936" height="60" x="0" y="220"></rect><g transform="translate(60,513)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMATHI-49" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMAIN-2D9" x="200" y="243"></use><use transform="scale(0.5)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMAIN-31" x="990" y="-213"></use></g><g transform="translate(146,-345)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMATHI-6E" x="0" y="0"></use><use transform="scale(0.5)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMATHI-6C" x="848" y="-213"></use></g></g></g></g></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMAIN-3D" x="7792" y="0"></use><g transform="translate(8570,0)"><g transform="translate(397,0)"><rect stroke="none" width="1340" height="60" x="0" y="220"></rect><g transform="translate(60,676)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMATHI-55" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMAIN-2D9" x="215" y="211"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMAIN-31" x="1084" y="-213"></use></g><g transform="translate(116,-851)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMATHI-49" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMAIN-2D9" x="154" y="211"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMAIN-31" x="925" y="-213"></use></g></g></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMAIN-D7" x="10651" y="0"></use><g transform="translate(11429,0)"><g transform="translate(342,0)"><rect stroke="none" width="1848" height="60" x="0" y="220"></rect><g transform="translate(469,676)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMATHI-6E" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMATHI-6C" x="848" y="-213"></use></g><g transform="translate(60,-686)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMATHI-6E" x="0" y="0"></use><g transform="translate(600,-150)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMATHI-50" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMATHI-54" x="751" y="0"></use></g></g></g></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMAIN-3D" x="14017" y="0"></use><g transform="translate(15073,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMATHI-5A" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMATHI-64" x="965" y="-213"></use></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMAIN-D7" x="16448" y="0"></use><g transform="translate(17226,0)"><g transform="translate(342,0)"><rect stroke="none" width="1848" height="60" x="0" y="220"></rect><g transform="translate(469,676)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMATHI-6E" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMATHI-6C" x="848" y="-213"></use></g><g transform="translate(60,-686)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMATHI-6E" x="0" y="0"></use><g transform="translate(600,-150)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMATHI-50" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E213-MJMATHI-54" x="751" y="0"></use></g></g></g></g></g></svg></span></span><script type="math/tex; mode=display" id="MathJax-Element-148">Z_J=\frac{\dot{U}_J}{\dot{I}_J}=\frac{\frac{\dot{U}_1}{n_{PT}}}{\frac{\dot{I}_1}{n_l}}=\frac{\dot{U}_1}{\dot{I}_1}\times\frac{n_l}{n_{PT}}=Z_d\times\frac{n_l}{n_{PT}}</script></div><p><div align="center">
<img src="继电保护背诵题单.assets/图片14.png" width="400px"><img src="继电保护背诵题单.assets/图片15.png" width="400px">
</div></p><p>圆 1 ：以od为半径——全阻抗继电器（反方向故障时，会误动，没有方向性）</p><p>圆 2 ：以od为直径——方向阻抗继电器（本身具有方向性）</p><p>圆 3 ：偏移特性继电器</p></li><li><p>三种阻抗的意义</p><ul><li>测量阻抗 <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-52-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="2.858ex" height="2.414ex" viewBox="0 -778.6 1230.6 1039.4" role="img" focusable="false" style="vertical-align: -0.606ex;"><defs><path stroke-width="0" id="E54-MJMATHI-5A" d="M58 8Q58 23 64 35Q64 36 329 334T596 635L586 637Q575 637 512 637H500H476Q442 637 420 635T365 624T311 598T266 548T228 469Q227 466 226 463T224 458T223 453T222 450L221 448Q218 443 202 443Q185 443 182 453L214 561Q228 606 241 651Q249 679 253 681Q256 683 487 683H718Q723 678 723 675Q723 673 717 649Q189 54 188 52L185 49H274Q369 50 377 51Q452 60 500 100T579 247Q587 272 590 277T603 282H607Q628 282 628 271Q547 5 541 2Q538 0 300 0H124Q58 0 58 8Z"></path><path stroke-width="0" id="E54-MJMATHI-4A" d="M447 625Q447 637 354 637H329Q323 642 323 645T325 664Q329 677 335 683H352Q393 681 498 681Q541 681 568 681T605 682T619 682Q633 682 633 672Q633 670 630 658Q626 642 623 640T604 637Q552 637 545 623Q541 610 483 376Q420 128 419 127Q397 64 333 21T195 -22Q137 -22 97 8T57 88Q57 130 80 152T132 174Q177 174 182 130Q182 98 164 80T123 56Q115 54 115 53T122 44Q148 15 197 15Q235 15 271 47T324 130Q328 142 387 380T447 625Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E54-MJMATHI-5A" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E54-MJMATHI-4A" x="965" y="-213"></use></g></svg></span><script type="math/tex" id="MathJax-Element-52">Z_J</script> ：由加入继电器的电压 <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-64-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="2.858ex" height="2.414ex" viewBox="0 -778.6 1230.6 1039.4" role="img" focusable="false" style="vertical-align: -0.606ex;"><defs><path stroke-width="0" id="E66-MJMATHI-55" d="M107 637Q73 637 71 641Q70 643 70 649Q70 673 81 682Q83 683 98 683Q139 681 234 681Q268 681 297 681T342 682T362 682Q378 682 378 672Q378 670 376 658Q371 641 366 638H364Q362 638 359 638T352 638T343 637T334 637Q295 636 284 634T266 623Q265 621 238 518T184 302T154 169Q152 155 152 140Q152 86 183 55T269 24Q336 24 403 69T501 205L552 406Q599 598 599 606Q599 633 535 637Q511 637 511 648Q511 650 513 660Q517 676 519 679T529 683Q532 683 561 682T645 680Q696 680 723 681T752 682Q767 682 767 672Q767 650 759 642Q756 637 737 637Q666 633 648 597Q646 592 598 404Q557 235 548 205Q515 105 433 42T263 -22Q171 -22 116 34T60 167V183Q60 201 115 421Q164 622 164 628Q164 635 107 637Z"></path><path stroke-width="0" id="E66-MJMATHI-4A" d="M447 625Q447 637 354 637H329Q323 642 323 645T325 664Q329 677 335 683H352Q393 681 498 681Q541 681 568 681T605 682T619 682Q633 682 633 672Q633 670 630 658Q626 642 623 640T604 637Q552 637 545 623Q541 610 483 376Q420 128 419 127Q397 64 333 21T195 -22Q137 -22 97 8T57 88Q57 130 80 152T132 174Q177 174 182 130Q182 98 164 80T123 56Q115 54 115 53T122 44Q148 15 197 15Q235 15 271 47T324 130Q328 142 387 380T447 625Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E66-MJMATHI-55" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E66-MJMATHI-4A" x="965" y="-213"></use></g></svg></span><script type="math/tex" id="MathJax-Element-64">U_J</script> 与电流 <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-47-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="2.294ex" height="2.414ex" viewBox="0 -778.6 987.6 1039.4" role="img" focusable="false" style="vertical-align: -0.606ex;"><defs><path stroke-width="0" id="E49-MJMATHI-49" d="M43 1Q26 1 26 10Q26 12 29 24Q34 43 39 45Q42 46 54 46H60Q120 46 136 53Q137 53 138 54Q143 56 149 77T198 273Q210 318 216 344Q286 624 286 626Q284 630 284 631Q274 637 213 637H193Q184 643 189 662Q193 677 195 680T209 683H213Q285 681 359 681Q481 681 487 683H497Q504 676 504 672T501 655T494 639Q491 637 471 637Q440 637 407 634Q393 631 388 623Q381 609 337 432Q326 385 315 341Q245 65 245 59Q245 52 255 50T307 46H339Q345 38 345 37T342 19Q338 6 332 0H316Q279 2 179 2Q143 2 113 2T65 2T43 1Z"></path><path stroke-width="0" id="E49-MJMATHI-4A" d="M447 625Q447 637 354 637H329Q323 642 323 645T325 664Q329 677 335 683H352Q393 681 498 681Q541 681 568 681T605 682T619 682Q633 682 633 672Q633 670 630 658Q626 642 623 640T604 637Q552 637 545 623Q541 610 483 376Q420 128 419 127Q397 64 333 21T195 -22Q137 -22 97 8T57 88Q57 130 80 152T132 174Q177 174 182 130Q182 98 164 80T123 56Q115 54 115 53T122 44Q148 15 197 15Q235 15 271 47T324 130Q328 142 387 380T447 625Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E49-MJMATHI-49" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E49-MJMATHI-4A" x="622" y="-213"></use></g></svg></span><script type="math/tex" id="MathJax-Element-47">I_J</script> 的比值确定。</li><li>整定阻抗 <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-44-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="3.446ex" height="2.414ex" viewBox="0 -778.6 1483.7 1039.4" role="img" focusable="false" style="vertical-align: -0.606ex;"><defs><path stroke-width="0" id="E46-MJMATHI-5A" d="M58 8Q58 23 64 35Q64 36 329 334T596 635L586 637Q575 637 512 637H500H476Q442 637 420 635T365 624T311 598T266 548T228 469Q227 466 226 463T224 458T223 453T222 450L221 448Q218 443 202 443Q185 443 182 453L214 561Q228 606 241 651Q249 679 253 681Q256 683 487 683H718Q723 678 723 675Q723 673 717 649Q189 54 188 52L185 49H274Q369 50 377 51Q452 60 500 100T579 247Q587 272 590 277T603 282H607Q628 282 628 271Q547 5 541 2Q538 0 300 0H124Q58 0 58 8Z"></path><path stroke-width="0" id="E46-MJMATHI-7A" d="M347 338Q337 338 294 349T231 360Q211 360 197 356T174 346T162 335T155 324L153 320Q150 317 138 317Q117 317 117 325Q117 330 120 339Q133 378 163 406T229 440Q241 442 246 442Q271 442 291 425T329 392T367 375Q389 375 411 408T434 441Q435 442 449 442H462Q468 436 468 434Q468 430 463 420T449 399T432 377T418 358L411 349Q368 298 275 214T160 106L148 94L163 93Q185 93 227 82T290 71Q328 71 360 90T402 140Q406 149 409 151T424 153Q443 153 443 143Q443 138 442 134Q425 72 376 31T278 -11Q252 -11 232 6T193 40T155 57Q111 57 76 -3Q70 -11 59 -11H54H41Q35 -5 35 -2Q35 13 93 84Q132 129 225 214T340 322Q352 338 347 338Z"></path><path stroke-width="0" id="E46-MJMATHI-64" d="M366 683Q367 683 438 688T511 694Q523 694 523 686Q523 679 450 384T375 83T374 68Q374 26 402 26Q411 27 422 35Q443 55 463 131Q469 151 473 152Q475 153 483 153H487H491Q506 153 506 145Q506 140 503 129Q490 79 473 48T445 8T417 -8Q409 -10 393 -10Q359 -10 336 5T306 36L300 51Q299 52 296 50Q294 48 292 46Q233 -10 172 -10Q117 -10 75 30T33 157Q33 205 53 255T101 341Q148 398 195 420T280 442Q336 442 364 400Q369 394 369 396Q370 400 396 505T424 616Q424 629 417 632T378 637H357Q351 643 351 645T353 664Q358 683 366 683ZM352 326Q329 405 277 405Q242 405 210 374T160 293Q131 214 119 129Q119 126 119 118T118 106Q118 61 136 44T179 26Q233 26 290 98L298 109L352 326Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E46-MJMATHI-5A" x="0" y="0"></use><g transform="translate(683,-150)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E46-MJMATHI-7A" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E46-MJMATHI-64" x="467" y="0"></use></g></g></svg></span><script type="math/tex" id="MathJax-Element-44">Z_{zd}</script> ：一般取继电器安装点到保护范围末端的线路阻抗。</li><li>起动阻抗（动作阻抗） <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-48-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="4.942ex" height="2.414ex" viewBox="0 -778.6 2127.9 1039.4" role="img" focusable="false" style="vertical-align: -0.606ex;"><defs><path stroke-width="0" id="E50-MJMATHI-5A" d="M58 8Q58 23 64 35Q64 36 329 334T596 635L586 637Q575 637 512 637H500H476Q442 637 420 635T365 624T311 598T266 548T228 469Q227 466 226 463T224 458T223 453T222 450L221 448Q218 443 202 443Q185 443 182 453L214 561Q228 606 241 651Q249 679 253 681Q256 683 487 683H718Q723 678 723 675Q723 673 717 649Q189 54 188 52L185 49H274Q369 50 377 51Q452 60 500 100T579 247Q587 272 590 277T603 282H607Q628 282 628 271Q547 5 541 2Q538 0 300 0H124Q58 0 58 8Z"></path><path stroke-width="0" id="E50-MJMATHI-64" d="M366 683Q367 683 438 688T511 694Q523 694 523 686Q523 679 450 384T375 83T374 68Q374 26 402 26Q411 27 422 35Q443 55 463 131Q469 151 473 152Q475 153 483 153H487H491Q506 153 506 145Q506 140 503 129Q490 79 473 48T445 8T417 -8Q409 -10 393 -10Q359 -10 336 5T306 36L300 51Q299 52 296 50Q294 48 292 46Q233 -10 172 -10Q117 -10 75 30T33 157Q33 205 53 255T101 341Q148 398 195 420T280 442Q336 442 364 400Q369 394 369 396Q370 400 396 505T424 616Q424 629 417 632T378 637H357Q351 643 351 645T353 664Q358 683 366 683ZM352 326Q329 405 277 405Q242 405 210 374T160 293Q131 214 119 129Q119 126 119 118T118 106Q118 61 136 44T179 26Q233 26 290 98L298 109L352 326Z"></path><path stroke-width="0" id="E50-MJMATHI-7A" d="M347 338Q337 338 294 349T231 360Q211 360 197 356T174 346T162 335T155 324L153 320Q150 317 138 317Q117 317 117 325Q117 330 120 339Q133 378 163 406T229 440Q241 442 246 442Q271 442 291 425T329 392T367 375Q389 375 411 408T434 441Q435 442 449 442H462Q468 436 468 434Q468 430 463 420T449 399T432 377T418 358L411 349Q368 298 275 214T160 106L148 94L163 93Q185 93 227 82T290 71Q328 71 360 90T402 140Q406 149 409 151T424 153Q443 153 443 143Q443 138 442 134Q425 72 376 31T278 -11Q252 -11 232 6T193 40T155 57Q111 57 76 -3Q70 -11 59 -11H54H41Q35 -5 35 -2Q35 13 93 84Q132 129 225 214T340 322Q352 338 347 338Z"></path><path stroke-width="0" id="E50-MJMAIN-2E" d="M78 60Q78 84 95 102T138 120Q162 120 180 104T199 61Q199 36 182 18T139 0T96 17T78 60Z"></path><path stroke-width="0" id="E50-MJMATHI-4A" d="M447 625Q447 637 354 637H329Q323 642 323 645T325 664Q329 677 335 683H352Q393 681 498 681Q541 681 568 681T605 682T619 682Q633 682 633 672Q633 670 630 658Q626 642 623 640T604 637Q552 637 545 623Q541 610 483 376Q420 128 419 127Q397 64 333 21T195 -22Q137 -22 97 8T57 88Q57 130 80 152T132 174Q177 174 182 130Q182 98 164 80T123 56Q115 54 115 53T122 44Q148 15 197 15Q235 15 271 47T324 130Q328 142 387 380T447 625Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E50-MJMATHI-5A" x="0" y="0"></use><g transform="translate(683,-150)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E50-MJMATHI-64" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E50-MJMATHI-7A" x="523" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E50-MJMAIN-2E" x="991" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E50-MJMATHI-4A" x="1269" y="0"></use></g></g></svg></span><script type="math/tex" id="MathJax-Element-48">Z_{dz.J}</script> ：它表示当继电器刚好动作时，加入继电器的电压 <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-64-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="2.858ex" height="2.414ex" viewBox="0 -778.6 1230.6 1039.4" role="img" focusable="false" style="vertical-align: -0.606ex;"><defs><path stroke-width="0" id="E66-MJMATHI-55" d="M107 637Q73 637 71 641Q70 643 70 649Q70 673 81 682Q83 683 98 683Q139 681 234 681Q268 681 297 681T342 682T362 682Q378 682 378 672Q378 670 376 658Q371 641 366 638H364Q362 638 359 638T352 638T343 637T334 637Q295 636 284 634T266 623Q265 621 238 518T184 302T154 169Q152 155 152 140Q152 86 183 55T269 24Q336 24 403 69T501 205L552 406Q599 598 599 606Q599 633 535 637Q511 637 511 648Q511 650 513 660Q517 676 519 679T529 683Q532 683 561 682T645 680Q696 680 723 681T752 682Q767 682 767 672Q767 650 759 642Q756 637 737 637Q666 633 648 597Q646 592 598 404Q557 235 548 205Q515 105 433 42T263 -22Q171 -22 116 34T60 167V183Q60 201 115 421Q164 622 164 628Q164 635 107 637Z"></path><path stroke-width="0" id="E66-MJMATHI-4A" d="M447 625Q447 637 354 637H329Q323 642 323 645T325 664Q329 677 335 683H352Q393 681 498 681Q541 681 568 681T605 682T619 682Q633 682 633 672Q633 670 630 658Q626 642 623 640T604 637Q552 637 545 623Q541 610 483 376Q420 128 419 127Q397 64 333 21T195 -22Q137 -22 97 8T57 88Q57 130 80 152T132 174Q177 174 182 130Q182 98 164 80T123 56Q115 54 115 53T122 44Q148 15 197 15Q235 15 271 47T324 130Q328 142 387 380T447 625Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E66-MJMATHI-55" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E66-MJMATHI-4A" x="965" y="-213"></use></g></svg></span><script type="math/tex" id="MathJax-Element-64">U_J</script> 和电流 <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-47-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="2.294ex" height="2.414ex" viewBox="0 -778.6 987.6 1039.4" role="img" focusable="false" style="vertical-align: -0.606ex;"><defs><path stroke-width="0" id="E49-MJMATHI-49" d="M43 1Q26 1 26 10Q26 12 29 24Q34 43 39 45Q42 46 54 46H60Q120 46 136 53Q137 53 138 54Q143 56 149 77T198 273Q210 318 216 344Q286 624 286 626Q284 630 284 631Q274 637 213 637H193Q184 643 189 662Q193 677 195 680T209 683H213Q285 681 359 681Q481 681 487 683H497Q504 676 504 672T501 655T494 639Q491 637 471 637Q440 637 407 634Q393 631 388 623Q381 609 337 432Q326 385 315 341Q245 65 245 59Q245 52 255 50T307 46H339Q345 38 345 37T342 19Q338 6 332 0H316Q279 2 179 2Q143 2 113 2T65 2T43 1Z"></path><path stroke-width="0" id="E49-MJMATHI-4A" d="M447 625Q447 637 354 637H329Q323 642 323 645T325 664Q329 677 335 683H352Q393 681 498 681Q541 681 568 681T605 682T619 682Q633 682 633 672Q633 670 630 658Q626 642 623 640T604 637Q552 637 545 623Q541 610 483 376Q420 128 419 127Q397 64 333 21T195 -22Q137 -22 97 8T57 88Q57 130 80 152T132 174Q177 174 182 130Q182 98 164 80T123 56Q115 54 115 53T122 44Q148 15 197 15Q235 15 271 47T324 130Q328 142 387 380T447 625Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E49-MJMATHI-49" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E49-MJMATHI-4A" x="622" y="-213"></use></g></svg></span><script type="math/tex" id="MathJax-Element-47">I_J</script> 的比值。</li></ul><p>除全阻抗继电器以外： <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-48-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="4.942ex" height="2.414ex" viewBox="0 -778.6 2127.9 1039.4" role="img" focusable="false" style="vertical-align: -0.606ex;"><defs><path stroke-width="0" id="E50-MJMATHI-5A" d="M58 8Q58 23 64 35Q64 36 329 334T596 635L586 637Q575 637 512 637H500H476Q442 637 420 635T365 624T311 598T266 548T228 469Q227 466 226 463T224 458T223 453T222 450L221 448Q218 443 202 443Q185 443 182 453L214 561Q228 606 241 651Q249 679 253 681Q256 683 487 683H718Q723 678 723 675Q723 673 717 649Q189 54 188 52L185 49H274Q369 50 377 51Q452 60 500 100T579 247Q587 272 590 277T603 282H607Q628 282 628 271Q547 5 541 2Q538 0 300 0H124Q58 0 58 8Z"></path><path stroke-width="0" id="E50-MJMATHI-64" d="M366 683Q367 683 438 688T511 694Q523 694 523 686Q523 679 450 384T375 83T374 68Q374 26 402 26Q411 27 422 35Q443 55 463 131Q469 151 473 152Q475 153 483 153H487H491Q506 153 506 145Q506 140 503 129Q490 79 473 48T445 8T417 -8Q409 -10 393 -10Q359 -10 336 5T306 36L300 51Q299 52 296 50Q294 48 292 46Q233 -10 172 -10Q117 -10 75 30T33 157Q33 205 53 255T101 341Q148 398 195 420T280 442Q336 442 364 400Q369 394 369 396Q370 400 396 505T424 616Q424 629 417 632T378 637H357Q351 643 351 645T353 664Q358 683 366 683ZM352 326Q329 405 277 405Q242 405 210 374T160 293Q131 214 119 129Q119 126 119 118T118 106Q118 61 136 44T179 26Q233 26 290 98L298 109L352 326Z"></path><path stroke-width="0" id="E50-MJMATHI-7A" d="M347 338Q337 338 294 349T231 360Q211 360 197 356T174 346T162 335T155 324L153 320Q150 317 138 317Q117 317 117 325Q117 330 120 339Q133 378 163 406T229 440Q241 442 246 442Q271 442 291 425T329 392T367 375Q389 375 411 408T434 441Q435 442 449 442H462Q468 436 468 434Q468 430 463 420T449 399T432 377T418 358L411 349Q368 298 275 214T160 106L148 94L163 93Q185 93 227 82T290 71Q328 71 360 90T402 140Q406 149 409 151T424 153Q443 153 443 143Q443 138 442 134Q425 72 376 31T278 -11Q252 -11 232 6T193 40T155 57Q111 57 76 -3Q70 -11 59 -11H54H41Q35 -5 35 -2Q35 13 93 84Q132 129 225 214T340 322Q352 338 347 338Z"></path><path stroke-width="0" id="E50-MJMAIN-2E" d="M78 60Q78 84 95 102T138 120Q162 120 180 104T199 61Q199 36 182 18T139 0T96 17T78 60Z"></path><path stroke-width="0" id="E50-MJMATHI-4A" d="M447 625Q447 637 354 637H329Q323 642 323 645T325 664Q329 677 335 683H352Q393 681 498 681Q541 681 568 681T605 682T619 682Q633 682 633 672Q633 670 630 658Q626 642 623 640T604 637Q552 637 545 623Q541 610 483 376Q420 128 419 127Q397 64 333 21T195 -22Q137 -22 97 8T57 88Q57 130 80 152T132 174Q177 174 182 130Q182 98 164 80T123 56Q115 54 115 53T122 44Q148 15 197 15Q235 15 271 47T324 130Q328 142 387 380T447 625Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E50-MJMATHI-5A" x="0" y="0"></use><g transform="translate(683,-150)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E50-MJMATHI-64" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E50-MJMATHI-7A" x="523" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E50-MJMAIN-2E" x="991" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E50-MJMATHI-4A" x="1269" y="0"></use></g></g></svg></span><script type="math/tex" id="MathJax-Element-48">Z_{dz.J}</script> 随 <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-49-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="2.784ex" height="2.414ex" viewBox="0 -778.6 1198.6 1039.4" role="img" focusable="false" style="vertical-align: -0.606ex;"><defs><path stroke-width="0" id="E51-MJMATHI-3C8" d="M161 441Q202 441 226 417T250 358Q250 338 218 252T187 127Q190 85 214 61Q235 43 257 37Q275 29 288 29H289L371 360Q455 691 456 692Q459 694 472 694Q492 694 492 687Q492 678 411 356Q329 28 329 27T335 26Q421 26 498 114T576 278Q576 302 568 319T550 343T532 361T524 384Q524 405 541 424T583 443Q602 443 618 425T634 366Q634 337 623 288T605 220Q573 125 492 57T329 -11H319L296 -104Q272 -198 272 -199Q270 -205 252 -205H239Q233 -199 233 -197Q233 -192 256 -102T279 -9Q272 -8 265 -8Q106 14 106 139Q106 174 139 264T173 379Q173 380 173 381Q173 390 173 393T169 400T158 404H154Q131 404 112 385T82 344T65 302T57 280Q55 278 41 278H27Q21 284 21 287Q21 299 34 333T82 404T161 441Z"></path><path stroke-width="0" id="E51-MJMATHI-4A" d="M447 625Q447 637 354 637H329Q323 642 323 645T325 664Q329 677 335 683H352Q393 681 498 681Q541 681 568 681T605 682T619 682Q633 682 633 672Q633 670 630 658Q626 642 623 640T604 637Q552 637 545 623Q541 610 483 376Q420 128 419 127Q397 64 333 21T195 -22Q137 -22 97 8T57 88Q57 130 80 152T132 174Q177 174 182 130Q182 98 164 80T123 56Q115 54 115 53T122 44Q148 15 197 15Q235 15 271 47T324 130Q328 142 387 380T447 625Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E51-MJMATHI-3C8" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E51-MJMATHI-4A" x="920" y="-213"></use></g></svg></span><script type="math/tex" id="MathJax-Element-49">\psi_J</script> 的不同而改变。当 <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-50-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="9.557ex" height="2.414ex" viewBox="0 -778.6 4114.7 1039.4" role="img" focusable="false" style="vertical-align: -0.606ex;"><defs><path stroke-width="0" id="E52-MJMATHI-3C8" d="M161 441Q202 441 226 417T250 358Q250 338 218 252T187 127Q190 85 214 61Q235 43 257 37Q275 29 288 29H289L371 360Q455 691 456 692Q459 694 472 694Q492 694 492 687Q492 678 411 356Q329 28 329 27T335 26Q421 26 498 114T576 278Q576 302 568 319T550 343T532 361T524 384Q524 405 541 424T583 443Q602 443 618 425T634 366Q634 337 623 288T605 220Q573 125 492 57T329 -11H319L296 -104Q272 -198 272 -199Q270 -205 252 -205H239Q233 -199 233 -197Q233 -192 256 -102T279 -9Q272 -8 265 -8Q106 14 106 139Q106 174 139 264T173 379Q173 380 173 381Q173 390 173 393T169 400T158 404H154Q131 404 112 385T82 344T65 302T57 280Q55 278 41 278H27Q21 284 21 287Q21 299 34 333T82 404T161 441Z"></path><path stroke-width="0" id="E52-MJMATHI-4A" d="M447 625Q447 637 354 637H329Q323 642 323 645T325 664Q329 677 335 683H352Q393 681 498 681Q541 681 568 681T605 682T619 682Q633 682 633 672Q633 670 630 658Q626 642 623 640T604 637Q552 637 545 623Q541 610 483 376Q420 128 419 127Q397 64 333 21T195 -22Q137 -22 97 8T57 88Q57 130 80 152T132 174Q177 174 182 130Q182 98 164 80T123 56Q115 54 115 53T122 44Q148 15 197 15Q235 15 271 47T324 130Q328 142 387 380T447 625Z"></path><path stroke-width="0" id="E52-MJMAIN-3D" d="M56 347Q56 360 70 367H707Q722 359 722 347Q722 336 708 328L390 327H72Q56 332 56 347ZM56 153Q56 168 72 173H708Q722 163 722 153Q722 140 707 133H70Q56 140 56 153Z"></path><path stroke-width="0" id="E52-MJMATHI-6C" d="M117 59Q117 26 142 26Q179 26 205 131Q211 151 215 152Q217 153 225 153H229Q238 153 241 153T246 151T248 144Q247 138 245 128T234 90T214 43T183 6T137 -11Q101 -11 70 11T38 85Q38 97 39 102L104 360Q167 615 167 623Q167 626 166 628T162 632T157 634T149 635T141 636T132 637T122 637Q112 637 109 637T101 638T95 641T94 647Q94 649 96 661Q101 680 107 682T179 688Q194 689 213 690T243 693T254 694Q266 694 266 686Q266 675 193 386T118 83Q118 81 118 75T117 65V59Z"></path><path stroke-width="0" id="E52-MJMATHI-6D" d="M21 287Q22 293 24 303T36 341T56 388T88 425T132 442T175 435T205 417T221 395T229 376L231 369Q231 367 232 367L243 378Q303 442 384 442Q401 442 415 440T441 433T460 423T475 411T485 398T493 385T497 373T500 364T502 357L510 367Q573 442 659 442Q713 442 746 415T780 336Q780 285 742 178T704 50Q705 36 709 31T724 26Q752 26 776 56T815 138Q818 149 821 151T837 153Q857 153 857 145Q857 144 853 130Q845 101 831 73T785 17T716 -10Q669 -10 648 17T627 73Q627 92 663 193T700 345Q700 404 656 404H651Q565 404 506 303L499 291L466 157Q433 26 428 16Q415 -11 385 -11Q372 -11 364 -4T353 8T350 18Q350 29 384 161L420 307Q423 322 423 345Q423 404 379 404H374Q288 404 229 303L222 291L189 157Q156 26 151 16Q138 -11 108 -11Q95 -11 87 -5T76 7T74 17Q74 30 112 181Q151 335 151 342Q154 357 154 369Q154 405 129 405Q107 405 92 377T69 316T57 280Q55 278 41 278H27Q21 284 21 287Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E52-MJMATHI-3C8" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E52-MJMATHI-4A" x="920" y="-213"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E52-MJMAIN-3D" x="1476" y="0"></use><g transform="translate(2532,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E52-MJMATHI-3C8" x="0" y="0"></use><g transform="translate(651,-150)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E52-MJMATHI-6C" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E52-MJMATHI-6D" x="298" y="0"></use></g></g></g></svg></span><script type="math/tex" id="MathJax-Element-50">\psi_J=\psi_{lm}</script> 时， <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-51-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="11.486ex" height="2.414ex" viewBox="0 -778.6 4945.2 1039.4" role="img" focusable="false" style="vertical-align: -0.606ex;"><defs><path stroke-width="0" id="E53-MJMATHI-5A" d="M58 8Q58 23 64 35Q64 36 329 334T596 635L586 637Q575 637 512 637H500H476Q442 637 420 635T365 624T311 598T266 548T228 469Q227 466 226 463T224 458T223 453T222 450L221 448Q218 443 202 443Q185 443 182 453L214 561Q228 606 241 651Q249 679 253 681Q256 683 487 683H718Q723 678 723 675Q723 673 717 649Q189 54 188 52L185 49H274Q369 50 377 51Q452 60 500 100T579 247Q587 272 590 277T603 282H607Q628 282 628 271Q547 5 541 2Q538 0 300 0H124Q58 0 58 8Z"></path><path stroke-width="0" id="E53-MJMATHI-64" d="M366 683Q367 683 438 688T511 694Q523 694 523 686Q523 679 450 384T375 83T374 68Q374 26 402 26Q411 27 422 35Q443 55 463 131Q469 151 473 152Q475 153 483 153H487H491Q506 153 506 145Q506 140 503 129Q490 79 473 48T445 8T417 -8Q409 -10 393 -10Q359 -10 336 5T306 36L300 51Q299 52 296 50Q294 48 292 46Q233 -10 172 -10Q117 -10 75 30T33 157Q33 205 53 255T101 341Q148 398 195 420T280 442Q336 442 364 400Q369 394 369 396Q370 400 396 505T424 616Q424 629 417 632T378 637H357Q351 643 351 645T353 664Q358 683 366 683ZM352 326Q329 405 277 405Q242 405 210 374T160 293Q131 214 119 129Q119 126 119 118T118 106Q118 61 136 44T179 26Q233 26 290 98L298 109L352 326Z"></path><path stroke-width="0" id="E53-MJMATHI-7A" d="M347 338Q337 338 294 349T231 360Q211 360 197 356T174 346T162 335T155 324L153 320Q150 317 138 317Q117 317 117 325Q117 330 120 339Q133 378 163 406T229 440Q241 442 246 442Q271 442 291 425T329 392T367 375Q389 375 411 408T434 441Q435 442 449 442H462Q468 436 468 434Q468 430 463 420T449 399T432 377T418 358L411 349Q368 298 275 214T160 106L148 94L163 93Q185 93 227 82T290 71Q328 71 360 90T402 140Q406 149 409 151T424 153Q443 153 443 143Q443 138 442 134Q425 72 376 31T278 -11Q252 -11 232 6T193 40T155 57Q111 57 76 -3Q70 -11 59 -11H54H41Q35 -5 35 -2Q35 13 93 84Q132 129 225 214T340 322Q352 338 347 338Z"></path><path stroke-width="0" id="E53-MJMAIN-2E" d="M78 60Q78 84 95 102T138 120Q162 120 180 104T199 61Q199 36 182 18T139 0T96 17T78 60Z"></path><path stroke-width="0" id="E53-MJMATHI-4A" d="M447 625Q447 637 354 637H329Q323 642 323 645T325 664Q329 677 335 683H352Q393 681 498 681Q541 681 568 681T605 682T619 682Q633 682 633 672Q633 670 630 658Q626 642 623 640T604 637Q552 637 545 623Q541 610 483 376Q420 128 419 127Q397 64 333 21T195 -22Q137 -22 97 8T57 88Q57 130 80 152T132 174Q177 174 182 130Q182 98 164 80T123 56Q115 54 115 53T122 44Q148 15 197 15Q235 15 271 47T324 130Q328 142 387 380T447 625Z"></path><path stroke-width="0" id="E53-MJMAIN-3D" d="M56 347Q56 360 70 367H707Q722 359 722 347Q722 336 708 328L390 327H72Q56 332 56 347ZM56 153Q56 168 72 173H708Q722 163 722 153Q722 140 707 133H70Q56 140 56 153Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E53-MJMATHI-5A" x="0" y="0"></use><g transform="translate(683,-150)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E53-MJMATHI-64" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E53-MJMATHI-7A" x="523" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E53-MJMAIN-2E" x="991" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E53-MJMATHI-4A" x="1269" y="0"></use></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E53-MJMAIN-3D" x="2405" y="0"></use><g transform="translate(3461,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E53-MJMATHI-5A" x="0" y="0"></use><g transform="translate(683,-150)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E53-MJMATHI-7A" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E53-MJMATHI-64" x="467" y="0"></use></g></g></g></svg></span><script type="math/tex" id="MathJax-Element-51">Z_{dz.J}=Z_{zd}</script> ，此时最大。</p></li><li><p>阻抗继电器的接线方式</p><ul><li>要求 <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-52-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="2.858ex" height="2.414ex" viewBox="0 -778.6 1230.6 1039.4" role="img" focusable="false" style="vertical-align: -0.606ex;"><defs><path stroke-width="0" id="E54-MJMATHI-5A" d="M58 8Q58 23 64 35Q64 36 329 334T596 635L586 637Q575 637 512 637H500H476Q442 637 420 635T365 624T311 598T266 548T228 469Q227 466 226 463T224 458T223 453T222 450L221 448Q218 443 202 443Q185 443 182 453L214 561Q228 606 241 651Q249 679 253 681Q256 683 487 683H718Q723 678 723 675Q723 673 717 649Q189 54 188 52L185 49H274Q369 50 377 51Q452 60 500 100T579 247Q587 272 590 277T603 282H607Q628 282 628 271Q547 5 541 2Q538 0 300 0H124Q58 0 58 8Z"></path><path stroke-width="0" id="E54-MJMATHI-4A" d="M447 625Q447 637 354 637H329Q323 642 323 645T325 664Q329 677 335 683H352Q393 681 498 681Q541 681 568 681T605 682T619 682Q633 682 633 672Q633 670 630 658Q626 642 623 640T604 637Q552 637 545 623Q541 610 483 376Q420 128 419 127Q397 64 333 21T195 -22Q137 -22 97 8T57 88Q57 130 80 152T132 174Q177 174 182 130Q182 98 164 80T123 56Q115 54 115 53T122 44Q148 15 197 15Q235 15 271 47T324 130Q328 142 387 380T447 625Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E54-MJMATHI-5A" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E54-MJMATHI-4A" x="965" y="-213"></use></g></svg></span><script type="math/tex" id="MathJax-Element-52">Z_J</script> 正比于 <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-53-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="2.113ex" height="2.414ex" viewBox="0 -778.6 909.8 1039.4" role="img" focusable="false" style="vertical-align: -0.606ex;"><defs><path stroke-width="0" id="E55-MJMATHI-49" d="M43 1Q26 1 26 10Q26 12 29 24Q34 43 39 45Q42 46 54 46H60Q120 46 136 53Q137 53 138 54Q143 56 149 77T198 273Q210 318 216 344Q286 624 286 626Q284 630 284 631Q274 637 213 637H193Q184 643 189 662Q193 677 195 680T209 683H213Q285 681 359 681Q481 681 487 683H497Q504 676 504 672T501 655T494 639Q491 637 471 637Q440 637 407 634Q393 631 388 623Q381 609 337 432Q326 385 315 341Q245 65 245 59Q245 52 255 50T307 46H339Q345 38 345 37T342 19Q338 6 332 0H316Q279 2 179 2Q143 2 113 2T65 2T43 1Z"></path><path stroke-width="0" id="E55-MJMATHI-64" d="M366 683Q367 683 438 688T511 694Q523 694 523 686Q523 679 450 384T375 83T374 68Q374 26 402 26Q411 27 422 35Q443 55 463 131Q469 151 473 152Q475 153 483 153H487H491Q506 153 506 145Q506 140 503 129Q490 79 473 48T445 8T417 -8Q409 -10 393 -10Q359 -10 336 5T306 36L300 51Q299 52 296 50Q294 48 292 46Q233 -10 172 -10Q117 -10 75 30T33 157Q33 205 53 255T101 341Q148 398 195 420T280 442Q336 442 364 400Q369 394 369 396Q370 400 396 505T424 616Q424 629 417 632T378 637H357Q351 643 351 645T353 664Q358 683 366 683ZM352 326Q329 405 277 405Q242 405 210 374T160 293Q131 214 119 129Q119 126 119 118T118 106Q118 61 136 44T179 26Q233 26 290 98L298 109L352 326Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E55-MJMATHI-49" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E55-MJMATHI-64" x="622" y="-213"></use></g></svg></span><script type="math/tex" id="MathJax-Element-53">I_d</script> ，且与故障类型无关。</li><li>接线方式：<span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-54-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="2.215ex" height="2.053ex" viewBox="0 -778.6 953.6 884.1" role="img" focusable="false" style="vertical-align: -0.245ex;"><defs><path stroke-width="0" id="E56-MJMAIN-30" d="M96 585Q152 666 249 666Q297 666 345 640T423 548Q460 465 460 320Q460 165 417 83Q397 41 362 16T301 -15T250 -22Q224 -22 198 -16T137 16T82 83Q39 165 39 320Q39 494 96 585ZM321 597Q291 629 250 629Q208 629 178 597Q153 571 145 525T137 333Q137 175 145 125T181 46Q209 16 250 16Q290 16 318 46Q347 76 354 130T362 333Q362 478 354 524T321 597Z"></path><path stroke-width="0" id="E56-MJMAIN-2218" d="M55 251Q55 328 112 386T249 444T386 388T444 249Q444 171 388 113T250 55Q170 55 113 112T55 251ZM245 403Q188 403 142 361T96 250Q96 183 141 140T250 96Q284 96 313 109T354 135T375 160Q403 197 403 250Q403 313 360 358T245 403Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E56-MJMAIN-30" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E56-MJMAIN-2218" x="707" y="555"></use></g></svg></span><script type="math/tex" id="MathJax-Element-54">0^{\circ}</script> 接线、<span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-55-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="3.376ex" height="2.053ex" viewBox="0 -778.6 1453.6 884.1" role="img" focusable="false" style="vertical-align: -0.245ex;"><defs><path stroke-width="0" id="E57-MJMAIN-33" d="M127 463Q100 463 85 480T69 524Q69 579 117 622T233 665Q268 665 277 664Q351 652 390 611T430 522Q430 470 396 421T302 350L299 348Q299 347 308 345T337 336T375 315Q457 262 457 175Q457 96 395 37T238 -22Q158 -22 100 21T42 130Q42 158 60 175T105 193Q133 193 151 175T169 130Q169 119 166 110T159 94T148 82T136 74T126 70T118 67L114 66Q165 21 238 21Q293 21 321 74Q338 107 338 175V195Q338 290 274 322Q259 328 213 329L171 330L168 332Q166 335 166 348Q166 366 174 366Q202 366 232 371Q266 376 294 413T322 525V533Q322 590 287 612Q265 626 240 626Q208 626 181 615T143 592T132 580H135Q138 579 143 578T153 573T165 566T175 555T183 540T186 520Q186 498 172 481T127 463Z"></path><path stroke-width="0" id="E57-MJMAIN-30" d="M96 585Q152 666 249 666Q297 666 345 640T423 548Q460 465 460 320Q460 165 417 83Q397 41 362 16T301 -15T250 -22Q224 -22 198 -16T137 16T82 83Q39 165 39 320Q39 494 96 585ZM321 597Q291 629 250 629Q208 629 178 597Q153 571 145 525T137 333Q137 175 145 125T181 46Q209 16 250 16Q290 16 318 46Q347 76 354 130T362 333Q362 478 354 524T321 597Z"></path><path stroke-width="0" id="E57-MJMAIN-2218" d="M55 251Q55 328 112 386T249 444T386 388T444 249Q444 171 388 113T250 55Q170 55 113 112T55 251ZM245 403Q188 403 142 361T96 250Q96 183 141 140T250 96Q284 96 313 109T354 135T375 160Q403 197 403 250Q403 313 360 358T245 403Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E57-MJMAIN-33"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E57-MJMAIN-30" x="500" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E57-MJMAIN-2218" x="1414" y="555"></use></g></svg></span><script type="math/tex" id="MathJax-Element-55">30^{\circ}</script> 接线、<span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-56-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="5.183ex" height="2.053ex" viewBox="0 -778.6 2231.6 884.1" role="img" focusable="false" style="vertical-align: -0.245ex;"><defs><path stroke-width="0" id="E58-MJMAIN-2212" d="M84 237T84 250T98 270H679Q694 262 694 250T679 230H98Q84 237 84 250Z"></path><path stroke-width="0" id="E58-MJMAIN-33" d="M127 463Q100 463 85 480T69 524Q69 579 117 622T233 665Q268 665 277 664Q351 652 390 611T430 522Q430 470 396 421T302 350L299 348Q299 347 308 345T337 336T375 315Q457 262 457 175Q457 96 395 37T238 -22Q158 -22 100 21T42 130Q42 158 60 175T105 193Q133 193 151 175T169 130Q169 119 166 110T159 94T148 82T136 74T126 70T118 67L114 66Q165 21 238 21Q293 21 321 74Q338 107 338 175V195Q338 290 274 322Q259 328 213 329L171 330L168 332Q166 335 166 348Q166 366 174 366Q202 366 232 371Q266 376 294 413T322 525V533Q322 590 287 612Q265 626 240 626Q208 626 181 615T143 592T132 580H135Q138 579 143 578T153 573T165 566T175 555T183 540T186 520Q186 498 172 481T127 463Z"></path><path stroke-width="0" id="E58-MJMAIN-30" d="M96 585Q152 666 249 666Q297 666 345 640T423 548Q460 465 460 320Q460 165 417 83Q397 41 362 16T301 -15T250 -22Q224 -22 198 -16T137 16T82 83Q39 165 39 320Q39 494 96 585ZM321 597Q291 629 250 629Q208 629 178 597Q153 571 145 525T137 333Q137 175 145 125T181 46Q209 16 250 16Q290 16 318 46Q347 76 354 130T362 333Q362 478 354 524T321 597Z"></path><path stroke-width="0" id="E58-MJMAIN-2218" d="M55 251Q55 328 112 386T249 444T386 388T444 249Q444 171 388 113T250 55Q170 55 113 112T55 251ZM245 403Q188 403 142 361T96 250Q96 183 141 140T250 96Q284 96 313 109T354 135T375 160Q403 197 403 250Q403 313 360 358T245 403Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E58-MJMAIN-2212" x="0" y="0"></use><g transform="translate(778,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E58-MJMAIN-33"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E58-MJMAIN-30" x="500" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E58-MJMAIN-2218" x="1414" y="555"></use></g></g></svg></span><script type="math/tex" id="MathJax-Element-56">-30^{\circ}</script> 接线</li></ul></li></ul><p><img src='继电保护背诵题单.assets/图片16.png' alt='图片16' referrerPolicy='no-referrer' /></p><h3><a name='header-n1993' class='md-header-anchor '></a>3.3 方向阻抗继电器特性分析</h3><ul><li><p>方向阻抗继电器的<strong>死区</strong></p><p><strong>产生原因：</strong></p><p>在保护正方向出口发生相间短路时， <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-57-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="7.117ex" height="2.414ex" viewBox="0 -778.6 3064.2 1039.4" role="img" focusable="false" style="vertical-align: -0.606ex;"><defs><path stroke-width="0" id="E59-MJMATHI-55" d="M107 637Q73 637 71 641Q70 643 70 649Q70 673 81 682Q83 683 98 683Q139 681 234 681Q268 681 297 681T342 682T362 682Q378 682 378 672Q378 670 376 658Q371 641 366 638H364Q362 638 359 638T352 638T343 637T334 637Q295 636 284 634T266 623Q265 621 238 518T184 302T154 169Q152 155 152 140Q152 86 183 55T269 24Q336 24 403 69T501 205L552 406Q599 598 599 606Q599 633 535 637Q511 637 511 648Q511 650 513 660Q517 676 519 679T529 683Q532 683 561 682T645 680Q696 680 723 681T752 682Q767 682 767 672Q767 650 759 642Q756 637 737 637Q666 633 648 597Q646 592 598 404Q557 235 548 205Q515 105 433 42T263 -22Q171 -22 116 34T60 167V183Q60 201 115 421Q164 622 164 628Q164 635 107 637Z"></path><path stroke-width="0" id="E59-MJMATHI-4A" d="M447 625Q447 637 354 637H329Q323 642 323 645T325 664Q329 677 335 683H352Q393 681 498 681Q541 681 568 681T605 682T619 682Q633 682 633 672Q633 670 630 658Q626 642 623 640T604 637Q552 637 545 623Q541 610 483 376Q420 128 419 127Q397 64 333 21T195 -22Q137 -22 97 8T57 88Q57 130 80 152T132 174Q177 174 182 130Q182 98 164 80T123 56Q115 54 115 53T122 44Q148 15 197 15Q235 15 271 47T324 130Q328 142 387 380T447 625Z"></path><path stroke-width="0" id="E59-MJMAIN-3D" d="M56 347Q56 360 70 367H707Q722 359 722 347Q722 336 708 328L390 327H72Q56 332 56 347ZM56 153Q56 168 72 173H708Q722 163 722 153Q722 140 707 133H70Q56 140 56 153Z"></path><path stroke-width="0" id="E59-MJMAIN-30" d="M96 585Q152 666 249 666Q297 666 345 640T423 548Q460 465 460 320Q460 165 417 83Q397 41 362 16T301 -15T250 -22Q224 -22 198 -16T137 16T82 83Q39 165 39 320Q39 494 96 585ZM321 597Q291 629 250 629Q208 629 178 597Q153 571 145 525T137 333Q137 175 145 125T181 46Q209 16 250 16Q290 16 318 46Q347 76 354 130T362 333Q362 478 354 524T321 597Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E59-MJMATHI-55" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E59-MJMATHI-4A" x="965" y="-213"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E59-MJMAIN-3D" x="1508" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E59-MJMAIN-30" x="2564" y="0"></use></g></svg></span><script type="math/tex" id="MathJax-Element-57">U_J=0</script> ，方向阻抗继电器不动作。</p><p>幅值比较方式：两个电压相等；</p></li></ul><div class="mathjax-block" style="" contenteditable="false" cid="n1996" mdtype="math_block" id="math-jaxn1996"><span class="MathJax_Preview"></span><span class="MathJax_SVG_Display" style="text-align: center;"><span class="MathJax_SVG" id="MathJax-Element-152-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="28.044ex" height="5.501ex" viewBox="0 -1420.8 12074.5 2368.6" role="img" focusable="false" style="vertical-align: -2.201ex;"><defs><path stroke-width="0" id="E219-MJMAIN-7C" d="M139 -249H137Q125 -249 119 -235V251L120 737Q130 750 139 750Q152 750 159 735V-235Q151 -249 141 -249H139Z"></path><path stroke-width="0" id="E219-MJMATHI-55" d="M107 637Q73 637 71 641Q70 643 70 649Q70 673 81 682Q83 683 98 683Q139 681 234 681Q268 681 297 681T342 682T362 682Q378 682 378 672Q378 670 376 658Q371 641 366 638H364Q362 638 359 638T352 638T343 637T334 637Q295 636 284 634T266 623Q265 621 238 518T184 302T154 169Q152 155 152 140Q152 86 183 55T269 24Q336 24 403 69T501 205L552 406Q599 598 599 606Q599 633 535 637Q511 637 511 648Q511 650 513 660Q517 676 519 679T529 683Q532 683 561 682T645 680Q696 680 723 681T752 682Q767 682 767 672Q767 650 759 642Q756 637 737 637Q666 633 648 597Q646 592 598 404Q557 235 548 205Q515 105 433 42T263 -22Q171 -22 116 34T60 167V183Q60 201 115 421Q164 622 164 628Q164 635 107 637Z"></path><path stroke-width="0" id="E219-MJMAIN-2D9" d="M190 609Q190 637 208 653T252 669Q275 667 292 652T309 609Q309 579 292 564T250 549Q225 549 208 564T190 609Z"></path><path stroke-width="0" id="E219-MJMATHI-4A" d="M447 625Q447 637 354 637H329Q323 642 323 645T325 664Q329 677 335 683H352Q393 681 498 681Q541 681 568 681T605 682T619 682Q633 682 633 672Q633 670 630 658Q626 642 623 640T604 637Q552 637 545 623Q541 610 483 376Q420 128 419 127Q397 64 333 21T195 -22Q137 -22 97 8T57 88Q57 130 80 152T132 174Q177 174 182 130Q182 98 164 80T123 56Q115 54 115 53T122 44Q148 15 197 15Q235 15 271 47T324 130Q328 142 387 380T447 625Z"></path><path stroke-width="0" id="E219-MJMAIN-2212" d="M84 237T84 250T98 270H679Q694 262 694 250T679 230H98Q84 237 84 250Z"></path><path stroke-width="0" id="E219-MJMAIN-31" d="M213 578L200 573Q186 568 160 563T102 556H83V602H102Q149 604 189 617T245 641T273 663Q275 666 285 666Q294 666 302 660V361L303 61Q310 54 315 52T339 48T401 46H427V0H416Q395 3 257 3Q121 3 100 0H88V46H114Q136 46 152 46T177 47T193 50T201 52T207 57T213 61V578Z"></path><path stroke-width="0" id="E219-MJMAIN-32" d="M109 429Q82 429 66 447T50 491Q50 562 103 614T235 666Q326 666 387 610T449 465Q449 422 429 383T381 315T301 241Q265 210 201 149L142 93L218 92Q375 92 385 97Q392 99 409 186V189H449V186Q448 183 436 95T421 3V0H50V19V31Q50 38 56 46T86 81Q115 113 136 137Q145 147 170 174T204 211T233 244T261 278T284 308T305 340T320 369T333 401T340 431T343 464Q343 527 309 573T212 619Q179 619 154 602T119 569T109 550Q109 549 114 549Q132 549 151 535T170 489Q170 464 154 447T109 429Z"></path><path stroke-width="0" id="E219-MJMATHI-49" d="M43 1Q26 1 26 10Q26 12 29 24Q34 43 39 45Q42 46 54 46H60Q120 46 136 53Q137 53 138 54Q143 56 149 77T198 273Q210 318 216 344Q286 624 286 626Q284 630 284 631Q274 637 213 637H193Q184 643 189 662Q193 677 195 680T209 683H213Q285 681 359 681Q481 681 487 683H497Q504 676 504 672T501 655T494 639Q491 637 471 637Q440 637 407 634Q393 631 388 623Q381 609 337 432Q326 385 315 341Q245 65 245 59Q245 52 255 50T307 46H339Q345 38 345 37T342 19Q338 6 332 0H316Q279 2 179 2Q143 2 113 2T65 2T43 1Z"></path><path stroke-width="0" id="E219-MJMATHI-5A" d="M58 8Q58 23 64 35Q64 36 329 334T596 635L586 637Q575 637 512 637H500H476Q442 637 420 635T365 624T311 598T266 548T228 469Q227 466 226 463T224 458T223 453T222 450L221 448Q218 443 202 443Q185 443 182 453L214 561Q228 606 241 651Q249 679 253 681Q256 683 487 683H718Q723 678 723 675Q723 673 717 649Q189 54 188 52L185 49H274Q369 50 377 51Q452 60 500 100T579 247Q587 272 590 277T603 282H607Q628 282 628 271Q547 5 541 2Q538 0 300 0H124Q58 0 58 8Z"></path><path stroke-width="0" id="E219-MJMATHI-7A" d="M347 338Q337 338 294 349T231 360Q211 360 197 356T174 346T162 335T155 324L153 320Q150 317 138 317Q117 317 117 325Q117 330 120 339Q133 378 163 406T229 440Q241 442 246 442Q271 442 291 425T329 392T367 375Q389 375 411 408T434 441Q435 442 449 442H462Q468 436 468 434Q468 430 463 420T449 399T432 377T418 358L411 349Q368 298 275 214T160 106L148 94L163 93Q185 93 227 82T290 71Q328 71 360 90T402 140Q406 149 409 151T424 153Q443 153 443 143Q443 138 442 134Q425 72 376 31T278 -11Q252 -11 232 6T193 40T155 57Q111 57 76 -3Q70 -11 59 -11H54H41Q35 -5 35 -2Q35 13 93 84Q132 129 225 214T340 322Q352 338 347 338Z"></path><path stroke-width="0" id="E219-MJMATHI-64" d="M366 683Q367 683 438 688T511 694Q523 694 523 686Q523 679 450 384T375 83T374 68Q374 26 402 26Q411 27 422 35Q443 55 463 131Q469 151 473 152Q475 153 483 153H487H491Q506 153 506 145Q506 140 503 129Q490 79 473 48T445 8T417 -8Q409 -10 393 -10Q359 -10 336 5T306 36L300 51Q299 52 296 50Q294 48 292 46Q233 -10 172 -10Q117 -10 75 30T33 157Q33 205 53 255T101 341Q148 398 195 420T280 442Q336 442 364 400Q369 394 369 396Q370 400 396 505T424 616Q424 629 417 632T378 637H357Q351 643 351 645T353 664Q358 683 366 683ZM352 326Q329 405 277 405Q242 405 210 374T160 293Q131 214 119 129Q119 126 119 118T118 106Q118 61 136 44T179 26Q233 26 290 98L298 109L352 326Z"></path><path stroke-width="0" id="E219-MJMAIN-2223" d="M139 -249H137Q125 -249 119 -235V251L120 737Q130 750 139 750Q152 750 159 735V-235Q151 -249 141 -249H139Z"></path><path stroke-width="0" id="E219-MJAMS-2A7D" d="M674 636Q682 636 688 630T694 615T687 601Q686 600 417 472L151 346L399 228Q687 92 691 87Q694 81 694 76Q694 58 676 56H670L382 192Q92 329 90 331Q83 336 83 348Q84 359 96 365Q104 369 382 500T665 634Q669 636 674 636ZM94 170Q102 172 104 172Q110 171 254 103T535 -30T678 -98Q694 -106 694 -118Q694 -136 676 -138H670L382 -2Q92 135 90 137Q83 142 83 154Q84 164 94 170Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><g transform="translate(0,1342)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E219-MJMAIN-2223" x="0" y="-750"></use><g transform="translate(0,-1164.4774774774776) scale(1,0.2873033033033034)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E219-MJMAIN-2223"></use></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E219-MJMAIN-2223" x="0" y="-1937"></use></g><g transform="translate(278,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E219-MJMATHI-55" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E219-MJMAIN-2D9" x="215" y="222"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E219-MJMATHI-4A" x="1084" y="-213"></use></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E219-MJMAIN-2212" x="1814" y="0"></use><g transform="translate(2592,0)"><g transform="translate(342,0)"><rect stroke="none" width="620" height="60" x="0" y="220"></rect><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E219-MJMAIN-31" x="60" y="676"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E219-MJMAIN-32" x="60" y="-686"></use></g></g><g transform="translate(3675,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E219-MJMATHI-49" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E219-MJMAIN-2D9" x="154" y="222"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E219-MJMATHI-4A" x="925" y="-213"></use></g><g transform="translate(4877,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E219-MJMATHI-5A" x="0" y="0"></use><g transform="translate(683,-150)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E219-MJMATHI-7A" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E219-MJMATHI-64" x="467" y="0"></use></g></g><g transform="translate(6361,1342)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E219-MJMAIN-2223" x="0" y="-750"></use><g transform="translate(0,-1164.4774774774776) scale(1,0.2873033033033034)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E219-MJMAIN-2223"></use></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E219-MJMAIN-2223" x="0" y="-1937"></use></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E219-MJAMS-2A7D" x="6916" y="0"></use><g transform="translate(7972,0)"><g transform="translate(0,1342)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E219-MJMAIN-2223" x="0" y="-750"></use><g transform="translate(0,-1164.4774774774776) scale(1,0.2873033033033034)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E219-MJMAIN-2223"></use></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E219-MJMAIN-2223" x="0" y="-1937"></use></g><g transform="translate(278,0)"><g transform="translate(120,0)"><rect stroke="none" width="620" height="60" x="0" y="220"></rect><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E219-MJMAIN-31" x="60" y="676"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E219-MJMAIN-32" x="60" y="-686"></use></g></g><g transform="translate(1138,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E219-MJMATHI-49" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E219-MJMAIN-2D9" x="154" y="222"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E219-MJMATHI-4A" x="925" y="-213"></use></g><g transform="translate(2340,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E219-MJMATHI-5A" x="0" y="0"></use><g transform="translate(683,-150)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E219-MJMATHI-7A" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E219-MJMATHI-64" x="467" y="0"></use></g></g><g transform="translate(3823,1342)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E219-MJMAIN-2223" x="0" y="-750"></use><g transform="translate(0,-1164.4774774774776) scale(1,0.2873033033033034)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E219-MJMAIN-2223"></use></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E219-MJMAIN-2223" x="0" y="-1937"></use></g></g></g></svg></span></span><script type="math/tex; mode=display" id="MathJax-Element-152">\left|\dot{U}_J-\frac{1}{2}\dot{I}_JZ_{zd}\right|\leqslant\left|\frac{1}{2}\dot{I}_JZ_{zd}\right|</script></div><p>　相位比较方式：极化电压为 0 ，失去比相的据。</p><div class="mathjax-block" style="" contenteditable="false" cid="n2006" mdtype="math_block" id="math-jaxn2006"><span class="MathJax_Preview"></span><span class="MathJax_SVG_Display" style="text-align: center;"><span class="MathJax_SVG" id="MathJax-Element-150-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="31.112ex" height="6.462ex" viewBox="0 -1657.2 13395.2 2782.4" role="img" focusable="false" style="vertical-align: -2.613ex;"><defs><path stroke-width="0" id="E216-MJMAIN-2212" d="M84 237T84 250T98 270H679Q694 262 694 250T679 230H98Q84 237 84 250Z"></path><path stroke-width="0" id="E216-MJMAIN-39" d="M352 287Q304 211 232 211Q154 211 104 270T44 396Q42 412 42 436V444Q42 537 111 606Q171 666 243 666Q245 666 249 666T257 665H261Q273 665 286 663T323 651T370 619T413 560Q456 472 456 334Q456 194 396 97Q361 41 312 10T208 -22Q147 -22 108 7T68 93T121 149Q143 149 158 135T173 96Q173 78 164 65T148 49T135 44L131 43Q131 41 138 37T164 27T206 22H212Q272 22 313 86Q352 142 352 280V287ZM244 248Q292 248 321 297T351 430Q351 508 343 542Q341 552 337 562T323 588T293 615T246 625Q208 625 181 598Q160 576 154 546T147 441Q147 358 152 329T172 282Q197 248 244 248Z"></path><path stroke-width="0" id="E216-MJMAIN-30" d="M96 585Q152 666 249 666Q297 666 345 640T423 548Q460 465 460 320Q460 165 417 83Q397 41 362 16T301 -15T250 -22Q224 -22 198 -16T137 16T82 83Q39 165 39 320Q39 494 96 585ZM321 597Q291 629 250 629Q208 629 178 597Q153 571 145 525T137 333Q137 175 145 125T181 46Q209 16 250 16Q290 16 318 46Q347 76 354 130T362 333Q362 478 354 524T321 597Z"></path><path stroke-width="0" id="E216-MJMAIN-2218" d="M55 251Q55 328 112 386T249 444T386 388T444 249Q444 171 388 113T250 55Q170 55 113 112T55 251ZM245 403Q188 403 142 361T96 250Q96 183 141 140T250 96Q284 96 313 109T354 135T375 160Q403 197 403 250Q403 313 360 358T245 403Z"></path><path stroke-width="0" id="E216-MJAMS-2A7D" d="M674 636Q682 636 688 630T694 615T687 601Q686 600 417 472L151 346L399 228Q687 92 691 87Q694 81 694 76Q694 58 676 56H670L382 192Q92 329 90 331Q83 336 83 348Q84 359 96 365Q104 369 382 500T665 634Q669 636 674 636ZM94 170Q102 172 104 172Q110 171 254 103T535 -30T678 -98Q694 -106 694 -118Q694 -136 676 -138H670L382 -2Q92 135 90 137Q83 142 83 154Q84 164 94 170Z"></path><path stroke-width="0" id="E216-MJMATHI-61" d="M33 157Q33 258 109 349T280 441Q331 441 370 392Q386 422 416 422Q429 422 439 414T449 394Q449 381 412 234T374 68Q374 43 381 35T402 26Q411 27 422 35Q443 55 463 131Q469 151 473 152Q475 153 483 153H487Q506 153 506 144Q506 138 501 117T481 63T449 13Q436 0 417 -8Q409 -10 393 -10Q359 -10 336 5T306 36L300 51Q299 52 296 50Q294 48 292 46Q233 -10 172 -10Q117 -10 75 30T33 157ZM351 328Q351 334 346 350T323 385T277 405Q242 405 210 374T160 293Q131 214 119 129Q119 126 119 118T118 106Q118 61 136 44T179 26Q217 26 254 59T298 110Q300 114 325 217T351 328Z"></path><path stroke-width="0" id="E216-MJMATHI-72" d="M21 287Q22 290 23 295T28 317T38 348T53 381T73 411T99 433T132 442Q161 442 183 430T214 408T225 388Q227 382 228 382T236 389Q284 441 347 441H350Q398 441 422 400Q430 381 430 363Q430 333 417 315T391 292T366 288Q346 288 334 299T322 328Q322 376 378 392Q356 405 342 405Q286 405 239 331Q229 315 224 298T190 165Q156 25 151 16Q138 -11 108 -11Q95 -11 87 -5T76 7T74 17Q74 30 114 189T154 366Q154 405 128 405Q107 405 92 377T68 316T57 280Q55 278 41 278H27Q21 284 21 287Z"></path><path stroke-width="0" id="E216-MJMATHI-67" d="M311 43Q296 30 267 15T206 0Q143 0 105 45T66 160Q66 265 143 353T314 442Q361 442 401 394L404 398Q406 401 409 404T418 412T431 419T447 422Q461 422 470 413T480 394Q480 379 423 152T363 -80Q345 -134 286 -169T151 -205Q10 -205 10 -137Q10 -111 28 -91T74 -71Q89 -71 102 -80T116 -111Q116 -121 114 -130T107 -144T99 -154T92 -162L90 -164H91Q101 -167 151 -167Q189 -167 211 -155Q234 -144 254 -122T282 -75Q288 -56 298 -13Q311 35 311 43ZM384 328L380 339Q377 350 375 354T369 368T359 382T346 393T328 402T306 405Q262 405 221 352Q191 313 171 233T151 117Q151 38 213 38Q269 38 323 108L331 118L384 328Z"></path><path stroke-width="0" id="E216-MJMATHI-55" d="M107 637Q73 637 71 641Q70 643 70 649Q70 673 81 682Q83 683 98 683Q139 681 234 681Q268 681 297 681T342 682T362 682Q378 682 378 672Q378 670 376 658Q371 641 366 638H364Q362 638 359 638T352 638T343 637T334 637Q295 636 284 634T266 623Q265 621 238 518T184 302T154 169Q152 155 152 140Q152 86 183 55T269 24Q336 24 403 69T501 205L552 406Q599 598 599 606Q599 633 535 637Q511 637 511 648Q511 650 513 660Q517 676 519 679T529 683Q532 683 561 682T645 680Q696 680 723 681T752 682Q767 682 767 672Q767 650 759 642Q756 637 737 637Q666 633 648 597Q646 592 598 404Q557 235 548 205Q515 105 433 42T263 -22Q171 -22 116 34T60 167V183Q60 201 115 421Q164 622 164 628Q164 635 107 637Z"></path><path stroke-width="0" id="E216-MJMAIN-2D9" d="M190 609Q190 637 208 653T252 669Q275 667 292 652T309 609Q309 579 292 564T250 549Q225 549 208 564T190 609Z"></path><path stroke-width="0" id="E216-MJMATHI-4A" d="M447 625Q447 637 354 637H329Q323 642 323 645T325 664Q329 677 335 683H352Q393 681 498 681Q541 681 568 681T605 682T619 682Q633 682 633 672Q633 670 630 658Q626 642 623 640T604 637Q552 637 545 623Q541 610 483 376Q420 128 419 127Q397 64 333 21T195 -22Q137 -22 97 8T57 88Q57 130 80 152T132 174Q177 174 182 130Q182 98 164 80T123 56Q115 54 115 53T122 44Q148 15 197 15Q235 15 271 47T324 130Q328 142 387 380T447 625Z"></path><path stroke-width="0" id="E216-MJMATHI-49" d="M43 1Q26 1 26 10Q26 12 29 24Q34 43 39 45Q42 46 54 46H60Q120 46 136 53Q137 53 138 54Q143 56 149 77T198 273Q210 318 216 344Q286 624 286 626Q284 630 284 631Q274 637 213 637H193Q184 643 189 662Q193 677 195 680T209 683H213Q285 681 359 681Q481 681 487 683H497Q504 676 504 672T501 655T494 639Q491 637 471 637Q440 637 407 634Q393 631 388 623Q381 609 337 432Q326 385 315 341Q245 65 245 59Q245 52 255 50T307 46H339Q345 38 345 37T342 19Q338 6 332 0H316Q279 2 179 2Q143 2 113 2T65 2T43 1Z"></path><path stroke-width="0" id="E216-MJMATHI-5A" d="M58 8Q58 23 64 35Q64 36 329 334T596 635L586 637Q575 637 512 637H500H476Q442 637 420 635T365 624T311 598T266 548T228 469Q227 466 226 463T224 458T223 453T222 450L221 448Q218 443 202 443Q185 443 182 453L214 561Q228 606 241 651Q249 679 253 681Q256 683 487 683H718Q723 678 723 675Q723 673 717 649Q189 54 188 52L185 49H274Q369 50 377 51Q452 60 500 100T579 247Q587 272 590 277T603 282H607Q628 282 628 271Q547 5 541 2Q538 0 300 0H124Q58 0 58 8Z"></path><path stroke-width="0" id="E216-MJMATHI-7A" d="M347 338Q337 338 294 349T231 360Q211 360 197 356T174 346T162 335T155 324L153 320Q150 317 138 317Q117 317 117 325Q117 330 120 339Q133 378 163 406T229 440Q241 442 246 442Q271 442 291 425T329 392T367 375Q389 375 411 408T434 441Q435 442 449 442H462Q468 436 468 434Q468 430 463 420T449 399T432 377T418 358L411 349Q368 298 275 214T160 106L148 94L163 93Q185 93 227 82T290 71Q328 71 360 90T402 140Q406 149 409 151T424 153Q443 153 443 143Q443 138 442 134Q425 72 376 31T278 -11Q252 -11 232 6T193 40T155 57Q111 57 76 -3Q70 -11 59 -11H54H41Q35 -5 35 -2Q35 13 93 84Q132 129 225 214T340 322Q352 338 347 338Z"></path><path stroke-width="0" id="E216-MJMATHI-64" d="M366 683Q367 683 438 688T511 694Q523 694 523 686Q523 679 450 384T375 83T374 68Q374 26 402 26Q411 27 422 35Q443 55 463 131Q469 151 473 152Q475 153 483 153H487H491Q506 153 506 145Q506 140 503 129Q490 79 473 48T445 8T417 -8Q409 -10 393 -10Q359 -10 336 5T306 36L300 51Q299 52 296 50Q294 48 292 46Q233 -10 172 -10Q117 -10 75 30T33 157Q33 205 53 255T101 341Q148 398 195 420T280 442Q336 442 364 400Q369 394 369 396Q370 400 396 505T424 616Q424 629 417 632T378 637H357Q351 643 351 645T353 664Q358 683 366 683ZM352 326Q329 405 277 405Q242 405 210 374T160 293Q131 214 119 129Q119 126 119 118T118 106Q118 61 136 44T179 26Q233 26 290 98L298 109L352 326Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E216-MJMAIN-2212" x="0" y="0"></use><g transform="translate(778,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E216-MJMAIN-39"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E216-MJMAIN-30" x="500" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E216-MJMAIN-2218" x="1414" y="583"></use></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E216-MJAMS-2A7D" x="2509" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E216-MJMATHI-61" x="3565" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E216-MJMATHI-72" x="4094" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E216-MJMATHI-67" x="4545" y="0"></use><g transform="translate(5025,0)"><g transform="translate(120,0)"><rect stroke="none" width="5343" height="60" x="0" y="220"></rect><g transform="translate(2014,676)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E216-MJMATHI-55" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E216-MJMAIN-2D9" x="215" y="222"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E216-MJMATHI-4A" x="1084" y="-213"></use></g><g transform="translate(60,-880)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E216-MJMATHI-49" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E216-MJMAIN-2D9" x="154" y="222"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E216-MJMATHI-4A" x="925" y="-213"></use><g transform="translate(1202,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E216-MJMATHI-5A" x="0" y="0"></use><g transform="translate(683,-150)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E216-MJMATHI-7A" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E216-MJMATHI-64" x="467" y="0"></use></g></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E216-MJMAIN-2212" x="2908" y="0"></use><g transform="translate(3908,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E216-MJMATHI-55" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E216-MJMAIN-2D9" x="215" y="222"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E216-MJMATHI-4A" x="1084" y="-213"></use></g></g></g></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E216-MJAMS-2A7D" x="10885" y="0"></use><g transform="translate(11941,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E216-MJMAIN-39"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E216-MJMAIN-30" x="500" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E216-MJMAIN-2218" x="1414" y="583"></use></g></g></svg></span></span><script type="math/tex; mode=display" id="MathJax-Element-150">-90^{\circ}\leqslant arg\frac{\dot{U}_J}{\dot{I}_JZ_{zd}-\dot{U}_J}\leqslant90^{\circ}</script></div><ul><li><p><strong>消除电压死区的方法：</strong></p><ul><li><p><strong>引入极化电压 <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-61-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="3.052ex" height="2.294ex" viewBox="0 -778.6 1314 987.6" role="img" focusable="false" style="vertical-align: -0.486ex;"><defs><path stroke-width="0" id="E63-MJMATHI-55" d="M107 637Q73 637 71 641Q70 643 70 649Q70 673 81 682Q83 683 98 683Q139 681 234 681Q268 681 297 681T342 682T362 682Q378 682 378 672Q378 670 376 658Q371 641 366 638H364Q362 638 359 638T352 638T343 637T334 637Q295 636 284 634T266 623Q265 621 238 518T184 302T154 169Q152 155 152 140Q152 86 183 55T269 24Q336 24 403 69T501 205L552 406Q599 598 599 606Q599 633 535 637Q511 637 511 648Q511 650 513 660Q517 676 519 679T529 683Q532 683 561 682T645 680Q696 680 723 681T752 682Q767 682 767 672Q767 650 759 642Q756 637 737 637Q666 633 648 597Q646 592 598 404Q557 235 548 205Q515 105 433 42T263 -22Q171 -22 116 34T60 167V183Q60 201 115 421Q164 622 164 628Q164 635 107 637Z"></path><path stroke-width="0" id="E63-MJMATHI-50" d="M287 628Q287 635 230 637Q206 637 199 638T192 648Q192 649 194 659Q200 679 203 681T397 683Q587 682 600 680Q664 669 707 631T751 530Q751 453 685 389Q616 321 507 303Q500 302 402 301H307L277 182Q247 66 247 59Q247 55 248 54T255 50T272 48T305 46H336Q342 37 342 35Q342 19 335 5Q330 0 319 0Q316 0 282 1T182 2Q120 2 87 2T51 1Q33 1 33 11Q33 13 36 25Q40 41 44 43T67 46Q94 46 127 49Q141 52 146 61Q149 65 218 339T287 628ZM645 554Q645 567 643 575T634 597T609 619T560 635Q553 636 480 637Q463 637 445 637T416 636T404 636Q391 635 386 627Q384 621 367 550T332 412T314 344Q314 342 395 342H407H430Q542 342 590 392Q617 419 631 471T645 554Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E63-MJMATHI-55" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E63-MJMATHI-50" x="965" y="-213"></use></g></svg></span><script type="math/tex" id="MathJax-Element-61">U_P</script></strong> ，要求：</p><ol start='' ><li>与 <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-64-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="2.858ex" height="2.414ex" viewBox="0 -778.6 1230.6 1039.4" role="img" focusable="false" style="vertical-align: -0.606ex;"><defs><path stroke-width="0" id="E66-MJMATHI-55" d="M107 637Q73 637 71 641Q70 643 70 649Q70 673 81 682Q83 683 98 683Q139 681 234 681Q268 681 297 681T342 682T362 682Q378 682 378 672Q378 670 376 658Q371 641 366 638H364Q362 638 359 638T352 638T343 637T334 637Q295 636 284 634T266 623Q265 621 238 518T184 302T154 169Q152 155 152 140Q152 86 183 55T269 24Q336 24 403 69T501 205L552 406Q599 598 599 606Q599 633 535 637Q511 637 511 648Q511 650 513 660Q517 676 519 679T529 683Q532 683 561 682T645 680Q696 680 723 681T752 682Q767 682 767 672Q767 650 759 642Q756 637 737 637Q666 633 648 597Q646 592 598 404Q557 235 548 205Q515 105 433 42T263 -22Q171 -22 116 34T60 167V183Q60 201 115 421Q164 622 164 628Q164 635 107 637Z"></path><path stroke-width="0" id="E66-MJMATHI-4A" d="M447 625Q447 637 354 637H329Q323 642 323 645T325 664Q329 677 335 683H352Q393 681 498 681Q541 681 568 681T605 682T619 682Q633 682 633 672Q633 670 630 658Q626 642 623 640T604 637Q552 637 545 623Q541 610 483 376Q420 128 419 127Q397 64 333 21T195 -22Q137 -22 97 8T57 88Q57 130 80 152T132 174Q177 174 182 130Q182 98 164 80T123 56Q115 54 115 53T122 44Q148 15 197 15Q235 15 271 47T324 130Q328 142 387 380T447 625Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E66-MJMATHI-55" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E66-MJMATHI-4A" x="965" y="-213"></use></g></svg></span><script type="math/tex" id="MathJax-Element-64">U_J</script> 同相位；</li><li>出口短路时， <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-61-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="3.052ex" height="2.294ex" viewBox="0 -778.6 1314 987.6" role="img" focusable="false" style="vertical-align: -0.486ex;"><defs><path stroke-width="0" id="E63-MJMATHI-55" d="M107 637Q73 637 71 641Q70 643 70 649Q70 673 81 682Q83 683 98 683Q139 681 234 681Q268 681 297 681T342 682T362 682Q378 682 378 672Q378 670 376 658Q371 641 366 638H364Q362 638 359 638T352 638T343 637T334 637Q295 636 284 634T266 623Q265 621 238 518T184 302T154 169Q152 155 152 140Q152 86 183 55T269 24Q336 24 403 69T501 205L552 406Q599 598 599 606Q599 633 535 637Q511 637 511 648Q511 650 513 660Q517 676 519 679T529 683Q532 683 561 682T645 680Q696 680 723 681T752 682Q767 682 767 672Q767 650 759 642Q756 637 737 637Q666 633 648 597Q646 592 598 404Q557 235 548 205Q515 105 433 42T263 -22Q171 -22 116 34T60 167V183Q60 201 115 421Q164 622 164 628Q164 635 107 637Z"></path><path stroke-width="0" id="E63-MJMATHI-50" d="M287 628Q287 635 230 637Q206 637 199 638T192 648Q192 649 194 659Q200 679 203 681T397 683Q587 682 600 680Q664 669 707 631T751 530Q751 453 685 389Q616 321 507 303Q500 302 402 301H307L277 182Q247 66 247 59Q247 55 248 54T255 50T272 48T305 46H336Q342 37 342 35Q342 19 335 5Q330 0 319 0Q316 0 282 1T182 2Q120 2 87 2T51 1Q33 1 33 11Q33 13 36 25Q40 41 44 43T67 46Q94 46 127 49Q141 52 146 61Q149 65 218 339T287 628ZM645 554Q645 567 643 575T634 597T609 619T560 635Q553 636 480 637Q463 637 445 637T416 636T404 636Q391 635 386 627Q384 621 367 550T332 412T314 344Q314 342 395 342H407H430Q542 342 590 392Q617 419 631 471T645 554Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E63-MJMATHI-55" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E63-MJMATHI-50" x="965" y="-213"></use></g></svg></span><script type="math/tex" id="MathJax-Element-61">U_P</script> 应具有足够的数值或能保持一段时间逐渐衰减到零。</li></ol></li><li><p><strong>获取极化电压的方法：</strong></p><ol start='' ><li><p><strong>采用电压记忆回路</strong></p><p>输入电压 <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-61-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="3.052ex" height="2.294ex" viewBox="0 -778.6 1314 987.6" role="img" focusable="false" style="vertical-align: -0.486ex;"><defs><path stroke-width="0" id="E63-MJMATHI-55" d="M107 637Q73 637 71 641Q70 643 70 649Q70 673 81 682Q83 683 98 683Q139 681 234 681Q268 681 297 681T342 682T362 682Q378 682 378 672Q378 670 376 658Q371 641 366 638H364Q362 638 359 638T352 638T343 637T334 637Q295 636 284 634T266 623Q265 621 238 518T184 302T154 169Q152 155 152 140Q152 86 183 55T269 24Q336 24 403 69T501 205L552 406Q599 598 599 606Q599 633 535 637Q511 637 511 648Q511 650 513 660Q517 676 519 679T529 683Q532 683 561 682T645 680Q696 680 723 681T752 682Q767 682 767 672Q767 650 759 642Q756 637 737 637Q666 633 648 597Q646 592 598 404Q557 235 548 205Q515 105 433 42T263 -22Q171 -22 116 34T60 167V183Q60 201 115 421Q164 622 164 628Q164 635 107 637Z"></path><path stroke-width="0" id="E63-MJMATHI-50" d="M287 628Q287 635 230 637Q206 637 199 638T192 648Q192 649 194 659Q200 679 203 681T397 683Q587 682 600 680Q664 669 707 631T751 530Q751 453 685 389Q616 321 507 303Q500 302 402 301H307L277 182Q247 66 247 59Q247 55 248 54T255 50T272 48T305 46H336Q342 37 342 35Q342 19 335 5Q330 0 319 0Q316 0 282 1T182 2Q120 2 87 2T51 1Q33 1 33 11Q33 13 36 25Q40 41 44 43T67 46Q94 46 127 49Q141 52 146 61Q149 65 218 339T287 628ZM645 554Q645 567 643 575T634 597T609 619T560 635Q553 636 480 637Q463 637 445 637T416 636T404 636Q391 635 386 627Q384 621 367 550T332 412T314 344Q314 342 395 342H407H430Q542 342 590 392Q617 419 631 471T645 554Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E63-MJMATHI-55" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E63-MJMATHI-50" x="965" y="-213"></use></g></svg></span><script type="math/tex" id="MathJax-Element-61">U_P</script> 经工频 LC 串联谐振电路后产生工频谐振电流 <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-62-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="2.194ex" height="2.414ex" viewBox="0 -778.6 944.5 1039.4" role="img" focusable="false" style="vertical-align: -0.606ex;"><defs><path stroke-width="0" id="E64-MJMATHI-49" d="M43 1Q26 1 26 10Q26 12 29 24Q34 43 39 45Q42 46 54 46H60Q120 46 136 53Q137 53 138 54Q143 56 149 77T198 273Q210 318 216 344Q286 624 286 626Q284 630 284 631Q274 637 213 637H193Q184 643 189 662Q193 677 195 680T209 683H213Q285 681 359 681Q481 681 487 683H497Q504 676 504 672T501 655T494 639Q491 637 471 637Q440 637 407 634Q393 631 388 623Q381 609 337 432Q326 385 315 341Q245 65 245 59Q245 52 255 50T307 46H339Q345 38 345 37T342 19Q338 6 332 0H316Q279 2 179 2Q143 2 113 2T65 2T43 1Z"></path><path stroke-width="0" id="E64-MJMATHI-75" d="M21 287Q21 295 30 318T55 370T99 420T158 442Q204 442 227 417T250 358Q250 340 216 246T182 105Q182 62 196 45T238 27T291 44T328 78L339 95Q341 99 377 247Q407 367 413 387T427 416Q444 431 463 431Q480 431 488 421T496 402L420 84Q419 79 419 68Q419 43 426 35T447 26Q469 29 482 57T512 145Q514 153 532 153Q551 153 551 144Q550 139 549 130T540 98T523 55T498 17T462 -8Q454 -10 438 -10Q372 -10 347 46Q345 45 336 36T318 21T296 6T267 -6T233 -11Q189 -11 155 7Q103 38 103 113Q103 170 138 262T173 379Q173 380 173 381Q173 390 173 393T169 400T158 404H154Q131 404 112 385T82 344T65 302T57 280Q55 278 41 278H27Q21 284 21 287Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E64-MJMATHI-49" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E64-MJMATHI-75" x="622" y="-213"></use></g></svg></span><script type="math/tex" id="MathJax-Element-62">I_u</script> ，取 <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-63-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="11.797ex" height="2.414ex" viewBox="0 -778.6 5079.2 1039.4" role="img" focusable="false" style="vertical-align: -0.606ex;"><defs><path stroke-width="0" id="E65-MJMATHI-55" d="M107 637Q73 637 71 641Q70 643 70 649Q70 673 81 682Q83 683 98 683Q139 681 234 681Q268 681 297 681T342 682T362 682Q378 682 378 672Q378 670 376 658Q371 641 366 638H364Q362 638 359 638T352 638T343 637T334 637Q295 636 284 634T266 623Q265 621 238 518T184 302T154 169Q152 155 152 140Q152 86 183 55T269 24Q336 24 403 69T501 205L552 406Q599 598 599 606Q599 633 535 637Q511 637 511 648Q511 650 513 660Q517 676 519 679T529 683Q532 683 561 682T645 680Q696 680 723 681T752 682Q767 682 767 672Q767 650 759 642Q756 637 737 637Q666 633 648 597Q646 592 598 404Q557 235 548 205Q515 105 433 42T263 -22Q171 -22 116 34T60 167V183Q60 201 115 421Q164 622 164 628Q164 635 107 637Z"></path><path stroke-width="0" id="E65-MJMATHI-52" d="M230 637Q203 637 198 638T193 649Q193 676 204 682Q206 683 378 683Q550 682 564 680Q620 672 658 652T712 606T733 563T739 529Q739 484 710 445T643 385T576 351T538 338L545 333Q612 295 612 223Q612 212 607 162T602 80V71Q602 53 603 43T614 25T640 16Q668 16 686 38T712 85Q717 99 720 102T735 105Q755 105 755 93Q755 75 731 36Q693 -21 641 -21H632Q571 -21 531 4T487 82Q487 109 502 166T517 239Q517 290 474 313Q459 320 449 321T378 323H309L277 193Q244 61 244 59Q244 55 245 54T252 50T269 48T302 46H333Q339 38 339 37T336 19Q332 6 326 0H311Q275 2 180 2Q146 2 117 2T71 2T50 1Q33 1 33 10Q33 12 36 24Q41 43 46 45Q50 46 61 46H67Q94 46 127 49Q141 52 146 61Q149 65 218 339T287 628Q287 635 230 637ZM630 554Q630 586 609 608T523 636Q521 636 500 636T462 637H440Q393 637 386 627Q385 624 352 494T319 361Q319 360 388 360Q466 361 492 367Q556 377 592 426Q608 449 619 486T630 554Z"></path><path stroke-width="0" id="E65-MJMAIN-3D" d="M56 347Q56 360 70 367H707Q722 359 722 347Q722 336 708 328L390 327H72Q56 332 56 347ZM56 153Q56 168 72 173H708Q722 163 722 153Q722 140 707 133H70Q56 140 56 153Z"></path><path stroke-width="0" id="E65-MJMATHI-49" d="M43 1Q26 1 26 10Q26 12 29 24Q34 43 39 45Q42 46 54 46H60Q120 46 136 53Q137 53 138 54Q143 56 149 77T198 273Q210 318 216 344Q286 624 286 626Q284 630 284 631Q274 637 213 637H193Q184 643 189 662Q193 677 195 680T209 683H213Q285 681 359 681Q481 681 487 683H497Q504 676 504 672T501 655T494 639Q491 637 471 637Q440 637 407 634Q393 631 388 623Q381 609 337 432Q326 385 315 341Q245 65 245 59Q245 52 255 50T307 46H339Q345 38 345 37T342 19Q338 6 332 0H316Q279 2 179 2Q143 2 113 2T65 2T43 1Z"></path><path stroke-width="0" id="E65-MJMATHI-75" d="M21 287Q21 295 30 318T55 370T99 420T158 442Q204 442 227 417T250 358Q250 340 216 246T182 105Q182 62 196 45T238 27T291 44T328 78L339 95Q341 99 377 247Q407 367 413 387T427 416Q444 431 463 431Q480 431 488 421T496 402L420 84Q419 79 419 68Q419 43 426 35T447 26Q469 29 482 57T512 145Q514 153 532 153Q551 153 551 144Q550 139 549 130T540 98T523 55T498 17T462 -8Q454 -10 438 -10Q372 -10 347 46Q345 45 336 36T318 21T296 6T267 -6T233 -11Q189 -11 155 7Q103 38 103 113Q103 170 138 262T173 379Q173 380 173 381Q173 390 173 393T169 400T158 404H154Q131 404 112 385T82 344T65 302T57 280Q55 278 41 278H27Q21 284 21 287Z"></path><path stroke-width="0" id="E65-MJMAIN-22C5" d="M78 250Q78 274 95 292T138 310Q162 310 180 294T199 251Q199 226 182 208T139 190T96 207T78 250Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E65-MJMATHI-55" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E65-MJMATHI-52" x="965" y="-213"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E65-MJMAIN-3D" x="1597" y="0"></use><g transform="translate(2653,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E65-MJMATHI-49" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E65-MJMATHI-75" x="622" y="-213"></use></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E65-MJMAIN-22C5" x="3819" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E65-MJMATHI-52" x="4320" y="0"></use></g></svg></span><script type="math/tex" id="MathJax-Element-63">U_R=I_u\cdot R</script> 为极化电压。</p></li><li><p><strong>高 Q 值 50Hz 带通有源滤波器</strong></p><p>在集成电路保护中，利用滤波器响应特性的时间延迟， Q 值越高，延迟时间越长，可达到记忆 4－5 个周波的要求。</p></li><li><p><strong>引入非故障相（健全相）电压</strong></p><ul><li>对于保护出口两相短路，两故障相的相间测量电压为零，而非故障相间的电压仍然很高。直接利用或部分利用非故障相的电压来消除两相短路的电压死区。</li><li>对第三相（健全相）电压进行适当的相移，使其输出电压与输入电压 <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-64-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="2.858ex" height="2.414ex" viewBox="0 -778.6 1230.6 1039.4" role="img" focusable="false" style="vertical-align: -0.606ex;"><defs><path stroke-width="0" id="E66-MJMATHI-55" d="M107 637Q73 637 71 641Q70 643 70 649Q70 673 81 682Q83 683 98 683Q139 681 234 681Q268 681 297 681T342 682T362 682Q378 682 378 672Q378 670 376 658Q371 641 366 638H364Q362 638 359 638T352 638T343 637T334 637Q295 636 284 634T266 623Q265 621 238 518T184 302T154 169Q152 155 152 140Q152 86 183 55T269 24Q336 24 403 69T501 205L552 406Q599 598 599 606Q599 633 535 637Q511 637 511 648Q511 650 513 660Q517 676 519 679T529 683Q532 683 561 682T645 680Q696 680 723 681T752 682Q767 682 767 672Q767 650 759 642Q756 637 737 637Q666 633 648 597Q646 592 598 404Q557 235 548 205Q515 105 433 42T263 -22Q171 -22 116 34T60 167V183Q60 201 115 421Q164 622 164 628Q164 635 107 637Z"></path><path stroke-width="0" id="E66-MJMATHI-4A" d="M447 625Q447 637 354 637H329Q323 642 323 645T325 664Q329 677 335 683H352Q393 681 498 681Q541 681 568 681T605 682T619 682Q633 682 633 672Q633 670 630 658Q626 642 623 640T604 637Q552 637 545 623Q541 610 483 376Q420 128 419 127Q397 64 333 21T195 -22Q137 -22 97 8T57 88Q57 130 80 152T132 174Q177 174 182 130Q182 98 164 80T123 56Q115 54 115 53T122 44Q148 15 197 15Q235 15 271 47T324 130Q328 142 387 380T447 625Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E66-MJMATHI-55" x="0" y="0"></use><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E66-MJMATHI-4A" x="965" y="-213"></use></g></svg></span><script type="math/tex" id="MathJax-Element-64">U_J</script> 同相，作为辅助极化电压。</li><li>不能消除出口三相短路的电压死区</li><li>一般与电压记忆回路同时采用</li></ul></li></ol></li></ul></li></ul><p><img src='继电保护背诵题单.assets/图片17.png' alt='图片16' referrerPolicy='no-referrer' /></p><ul><li><p>极化回路记忆作用对继电器动作特性的影响</p><ul><li>当采用记忆回路后，极化电压将短时记忆短路前负荷状态厂母线电压</li><li>保护正方向短路时，在记忆回路作用下的动态特性圆，扩大了动作范围，而又不失去方向性，因此，对消除死区和减小过渡电阻的影响都是有利的。</li></ul></li></ul><h3><a name='header-n2066' class='md-header-anchor '></a>3.4 对距离保护的评价</h3><ol start='' ><li><p><strong>选择性</strong></p><p>在多电源的复杂网络中能保证动作的选择性。</p></li><li><p><strong>快速性</strong></p><p>距离I段能保护线路全长的 85% ；对双侧电源的线路，至少有 30% 的范围保护要以 II 段时间切除故障。</p></li><li><p><strong>灵敏性</strong></p><p>同时反应电压和电流，灵敏度比单一反应电流的保护高。距离I段的保护范围不受运行方式变化的影响。第 II 、 III 段的保护范围受运行方式变化影响较小。</p></li><li><p><strong>可靠性</strong></p><p>由于阻抗继电器构成复杂，距离保护的直流回路多，振荡闭锁、断线闭锁等使接线复杂，可靠性较电流保护低。</p></li><li><p>应用：</p><p>在 35KV~110KV 作为相间短路的主保护和后备保护，采用带零序电流补偿的接线方式，在 110KV 线路中也可作为接地故障的保护。</p><p>在 220KV 线路中作为后备保护。</p></li></ol><h3><a name='header-n2095' class='md-header-anchor '></a>3.5 短路点过渡电阻的影响及相应措施</h3><p>见<strong>讨论课思考题 2</strong> </p><h3><a name='header-n2098' class='md-header-anchor '></a>3.6 电力系统震荡对距离保护的影响</h3><p>　　振荡时，系统中各发电机电势间的相角差随时间作周期性变化，从而使系统中各点电压、电流和功率的幅值和相位周期性变化，距离保护的测量阻抗也将发生周期性变化，可能导致距离保护误动。但通常系统振荡若干周期后，多数情况下能自行恢复同步，若此时保护误动，势必造成不良后果，因而是不允许的。</p><ul><li><p>解决方法：<strong>震荡闭锁回路</strong></p><ul><li><p>要求：当系统只发生振荡而无故障时，应可靠闭锁保护；</p><ul><li>区外故障而引起系统振荡时，应可靠闭锁保护</li><li>区内故障，不论系统是否振荡，都不应闭锁保护</li></ul></li><li><p>振荡闭锁回路目前主要采用两种原理：</p><ul><li>利用短路时出现负序分量而振荡时无负序分量原理</li><li>利用振荡和短路时电气量变化速度不同的原理</li></ul></li></ul></li></ul><h2><a name='header-n2126' class='md-header-anchor '></a>第四章 输电线纵联保护</h2><h3><a name='header-n2127' class='md-header-anchor '></a>4.1 输电线的纵联差动保护</h3><ul><li><p><strong>输电线路的纵联保护：</strong>利用通信通道纵向联结输电线路两端的保护，将各端的电气量（电流、功率方向等）传送至对端，比较两端的电气量，判断故障在本线路范围之内或之外，从而决定是否切断被保护线路。</p></li><li><p><strong>导引线纵联差动保护：</strong>  用导引线传送电流（大小或方向），根据电流在导引线中的流动情况动作。</p></li><li><p>纵联保护传输方式：</p><p>（1）辅助导引线 （2）电力线载波：高频保护 （3）微波：微波保护 （4）光纤：光纤保护</p></li><li><p>影响输电线纵联差动保护正确工作的因素</p><ol start='' ><li>电流互感器的误差和不平衡电流；</li><li>导引线的阻抗和分布电容；</li><li>导引线的故障相感应过电压。</li></ol><p> <strong>CT 的稳态不平衡电流</strong></p><ul><li>不平衡电流：实际是两个电流互感器励磁电流之差，是由于两端CT的磁化特性不—致，励磁电流不等造成的。</li><li>稳态负荷情况下，其值较小；短路时，短路电流很大，铁心严重饱和，其值较大。</li></ul><p> <strong>CT 的暂态不平衡电流</strong></p><ul><li>不平衡电流（励磁电流之差）含有强烈的非周期分量，完全偏于时间轴的—侧</li><li>为减小不平衡电流，对于输电线纵差动保护以及其它纵差动保护应采用型号相同、磁化特性一致、铁心截面较大的高精度的电流互感器，在必要时，还可采用铁心磁路中有小气隙的电流互感器。</li></ul></li></ul><h3><a name='header-n2171' class='md-header-anchor '></a>4.2 输电线的高频保护</h3><ul><li><p>高频保护<strong>概述：</strong></p><ul><li><p>将线路两端的电流相位（或功率方向）转化为高频信号，然后利用输电线路本身构成一高频（载波）电流的通道，将此信号送至对端，进行比较。</p></li><li><p>不反应被保护输电线范围以外的故障，在定值选择上也无需与下一条线路相配合，故可不带动作延时。</p></li><li><p><strong>分类：</strong></p><ul><li>方向高频保护：比较被保护线路两侧的功率方向。</li><li>相差高频保护：比较被保护线路两侧的电流相位。</li></ul></li></ul></li><li><p>高频通道的构成</p><ul><li><p><strong>“相—地”制：</strong></p><p>经一相导线与大地构成高频信号的传送回路投资少，节省通道（其余两相可作调度或远动通道）高频信号衰减大，高频信号使用方式受限制，多用于 220KV 系统 。</p><p><strong>阻波器：</strong></p><ul><li>单频并联谐振于载波工作频率，对载波电流表现为高阻抗： <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-65-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="8.774ex" height="2.053ex" viewBox="0 -778.6 3777.8 884.1" role="img" focusable="false" style="vertical-align: -0.245ex;"><defs><path stroke-width="0" id="E67-MJMAIN-3E" d="M84 520Q84 528 88 533T96 539L99 540Q106 540 253 471T544 334L687 265Q694 260 694 250T687 235Q685 233 395 96L107 -40H101Q83 -38 83 -20Q83 -19 83 -17Q82 -10 98 -1Q117 9 248 71Q326 108 378 132L626 250L378 368Q90 504 86 509Q84 513 84 520Z"></path><path stroke-width="0" id="E67-MJMAIN-31" d="M213 578L200 573Q186 568 160 563T102 556H83V602H102Q149 604 189 617T245 641T273 663Q275 666 285 666Q294 666 302 660V361L303 61Q310 54 315 52T339 48T401 46H427V0H416Q395 3 257 3Q121 3 100 0H88V46H114Q136 46 152 46T177 47T193 50T201 52T207 57T213 61V578Z"></path><path stroke-width="0" id="E67-MJMAIN-30" d="M96 585Q152 666 249 666Q297 666 345 640T423 548Q460 465 460 320Q460 165 417 83Q397 41 362 16T301 -15T250 -22Q224 -22 198 -16T137 16T82 83Q39 165 39 320Q39 494 96 585ZM321 597Q291 629 250 629Q208 629 178 597Q153 571 145 525T137 333Q137 175 145 125T181 46Q209 16 250 16Q290 16 318 46Q347 76 354 130T362 333Q362 478 354 524T321 597Z"></path><path stroke-width="0" id="E67-MJMAIN-3A9" d="M55 454Q55 503 75 546T127 617T197 665T272 695T337 704H352Q396 704 404 703Q527 687 596 615T666 454Q666 392 635 330T559 200T499 83V80H543Q589 81 600 83T617 93Q622 102 629 135T636 172L637 177H677V175L660 89Q645 3 644 2V0H552H488Q461 0 456 3T451 20Q451 89 499 235T548 455Q548 512 530 555T483 622T424 656T361 668Q332 668 303 658T243 626T193 560T174 456Q174 380 222 233T270 20Q270 7 263 0H77V2Q76 3 61 89L44 175V177H84L85 172Q85 171 88 155T96 119T104 93Q109 86 120 84T178 80H222V83Q206 132 162 199T87 329T55 454Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E67-MJMAIN-3E" x="0" y="0"></use><g transform="translate(1055,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E67-MJMAIN-31"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E67-MJMAIN-30" x="500" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E67-MJMAIN-30" x="1000" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E67-MJMAIN-30" x="1500" y="0"></use></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E67-MJMAIN-3A9" x="3055" y="0"></use></g></svg></span><script type="math/tex" id="MathJax-Element-65">>1000\Omega</script> ，对工频电流表现为低阻抗： <span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-66-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="8.259ex" height="2.053ex" viewBox="0 -778.6 3555.8 884.1" role="img" focusable="false" style="vertical-align: -0.245ex;"><defs><path stroke-width="0" id="E68-MJMAIN-3C" d="M694 -11T694 -19T688 -33T678 -40Q671 -40 524 29T234 166L90 235Q83 240 83 250Q83 261 91 266Q664 540 678 540Q681 540 687 534T694 519T687 505Q686 504 417 376L151 250L417 124Q686 -4 687 -5Q694 -11 694 -19Z"></path><path stroke-width="0" id="E68-MJMAIN-30" d="M96 585Q152 666 249 666Q297 666 345 640T423 548Q460 465 460 320Q460 165 417 83Q397 41 362 16T301 -15T250 -22Q224 -22 198 -16T137 16T82 83Q39 165 39 320Q39 494 96 585ZM321 597Q291 629 250 629Q208 629 178 597Q153 571 145 525T137 333Q137 175 145 125T181 46Q209 16 250 16Q290 16 318 46Q347 76 354 130T362 333Q362 478 354 524T321 597Z"></path><path stroke-width="0" id="E68-MJMAIN-2E" d="M78 60Q78 84 95 102T138 120Q162 120 180 104T199 61Q199 36 182 18T139 0T96 17T78 60Z"></path><path stroke-width="0" id="E68-MJMAIN-34" d="M462 0Q444 3 333 3Q217 3 199 0H190V46H221Q241 46 248 46T265 48T279 53T286 61Q287 63 287 115V165H28V211L179 442Q332 674 334 675Q336 677 355 677H373L379 671V211H471V165H379V114Q379 73 379 66T385 54Q393 47 442 46H471V0H462ZM293 211V545L74 212L183 211H293Z"></path><path stroke-width="0" id="E68-MJMAIN-3A9" d="M55 454Q55 503 75 546T127 617T197 665T272 695T337 704H352Q396 704 404 703Q527 687 596 615T666 454Q666 392 635 330T559 200T499 83V80H543Q589 81 600 83T617 93Q622 102 629 135T636 172L637 177H677V175L660 89Q645 3 644 2V0H552H488Q461 0 456 3T451 20Q451 89 499 235T548 455Q548 512 530 555T483 622T424 656T361 668Q332 668 303 658T243 626T193 560T174 456Q174 380 222 233T270 20Q270 7 263 0H77V2Q76 3 61 89L44 175V177H84L85 172Q85 171 88 155T96 119T104 93Q109 86 120 84T178 80H222V83Q206 132 162 199T87 329T55 454Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E68-MJMAIN-3C" x="0" y="0"></use><g transform="translate(1055,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E68-MJMAIN-30"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E68-MJMAIN-2E" x="500" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E68-MJMAIN-30" x="778" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E68-MJMAIN-34" x="1278" y="0"></use></g><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E68-MJMAIN-3A9" x="2833" y="0"></use></g></svg></span><script type="math/tex" id="MathJax-Element-66"><0.04\Omega</script> </li><li>两侧使用阻波器后，将高频信号限制在被保护线路内，不能穿越到相邻线路上去，防止对其它线路高频保护的干扰</li><li>不影响工频电流的传输</li><li>可用高频频率范围为 45KHz~ 500KHz ，通道及频率资源紧张，考虑同一通道传送多路高频信号时，改用宽频阻波器</li></ul></li><li><p><strong>“相—相”制：</strong></p><p>经两相导线构成高频信号的传送回路高频信号衰减小，用于 500KV 系统 ，采用<strong>复用载波通信</strong>方式。</p></li></ul></li></ul><p><img src='继电保护背诵题单.assets/图片18.png' alt='图片18' referrerPolicy='no-referrer' /></p><h3><a name='header-n2226' class='md-header-anchor '></a>4.3 高频通道的工作方式及高频信号的应用</h3><ul><li><p>工作方式：</p><ul><li><p><strong>长期发信：</strong></p><ol start='' ><li>正常运行时，始终收发信（经常有高频电流），系统故障时停信，无高频电流是信号 。</li><li>优点：加快保护动作速度；可实时检测通道完好性</li><li>缺点：对其它通讯干扰强；对发讯机性能要求高</li></ol></li><li><p><strong>故障时发信：</strong></p><ol start='' ><li>正常运行时，收发信机不工作，停信；系统故障时，发信机由启动元件启动发信，通道中才有高频电流（经常无高频电流），有高频电流是信号。</li><li>优点：减少干扰，延长发讯机寿命</li><li>缺点：需定时手动发讯，以检查通道完好性 </li></ol></li><li><p><strong>移频发信方式：</strong></p><ol start='' ><li>正常时只发小功率监频讯号，实现对通道完好性的检测。线路故障时增大发讯功率，发出跳频信号。应用广泛的复用载波机均采用混合方式工作。</li><li>优点：减少干扰，延长发讯机寿命自动检查通道完好性</li></ol></li></ul></li><li><p>“高频信号”和“高频电流”的区别：</p><ul><li>所谓高频信号是指<strong>线路一端的高频保护在故障时向线路另一端的高频保护所发出的信息或命令。</strong></li><li>在经常无高频电流的通道中，当故障时发出高频电流代表一种信号。</li><li>在经常有高频电流的通道中．当故障时将高频电流停止或改变其频率也代表一种信号。</li></ul></li></ul><ul><li><p>高频信号的分类</p><ol><li><p>按讯号的比较方式分类</p><ul><li><p><strong>直接比较方式</strong></p><p>将两侧电气量直接传送到对侧；</p><p>在两侧保护装置内部完成两侧电气量的直接比较；</p><p>传送完整的交流电气量很困难(微波、光纤数字通道除外）；</p><p>实际使用的高频保护中只传送电流相位，实现<strong>高频相位差动保护</strong>。</p></li><li><p><strong>间接比较方式</strong></p><p>两侧保护装置只反应本侧电气量；</p><p>各侧保护装置单独对故障方向进行判别，再将判 别结果传送至对侧；</p><p>在两侧保护装置根据两侧保护的故障判别结果完成故障方向的间接比较；</p><p>故障方向判别结果以逻辑状态表示，实际使用的高频信号简单：以高频信号的“有”、“无”代表逻辑状态的“是”、“非”。</p></li></ul></li><li><p>按高频信号的作用分三类： <strong>跳闸信号、允许信号、闭锁信号</strong>（针对间接比较）</p><p>保护动作：<span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-77-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="6.003ex" height="1.933ex" viewBox="0 -778.6 2584.6 832.3" role="img" focusable="false" style="vertical-align: -0.125ex;"><defs><path stroke-width="0" id="E80-MJMATHI-50" d="M287 628Q287 635 230 637Q206 637 199 638T192 648Q192 649 194 659Q200 679 203 681T397 683Q587 682 600 680Q664 669 707 631T751 530Q751 453 685 389Q616 321 507 303Q500 302 402 301H307L277 182Q247 66 247 59Q247 55 248 54T255 50T272 48T305 46H336Q342 37 342 35Q342 19 335 5Q330 0 319 0Q316 0 282 1T182 2Q120 2 87 2T51 1Q33 1 33 11Q33 13 36 25Q40 41 44 43T67 46Q94 46 127 49Q141 52 146 61Q149 65 218 339T287 628ZM645 554Q645 567 643 575T634 597T609 619T560 635Q553 636 480 637Q463 637 445 637T416 636T404 636Q391 635 386 627Q384 621 367 550T332 412T314 344Q314 342 395 342H407H430Q542 342 590 392Q617 419 631 471T645 554Z"></path><path stroke-width="0" id="E80-MJMAIN-3D" d="M56 347Q56 360 70 367H707Q722 359 722 347Q722 336 708 328L390 327H72Q56 332 56 347ZM56 153Q56 168 72 173H708Q722 163 722 153Q722 140 707 133H70Q56 140 56 153Z"></path><path stroke-width="0" id="E80-MJMAIN-31" d="M213 578L200 573Q186 568 160 563T102 556H83V602H102Q149 604 189 617T245 641T273 663Q275 666 285 666Q294 666 302 660V361L303 61Q310 54 315 52T339 48T401 46H427V0H416Q395 3 257 3Q121 3 100 0H88V46H114Q136 46 152 46T177 47T193 50T201 52T207 57T213 61V578Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E80-MJMATHI-50" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E80-MJMAIN-3D" x="1028" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E80-MJMAIN-31" x="2084" y="0"></use></g></svg></span><script type="math/tex" id="MathJax-Element-77">P=1</script> ；</p><p>收讯动作：<span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-83-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="9.561ex" height="2.053ex" viewBox="0 -778.6 4116.6 884.1" role="img" focusable="false" style="vertical-align: -0.245ex;"><defs><path stroke-width="0" id="E90-MJMATHI-47" d="M50 252Q50 367 117 473T286 641T490 704Q580 704 633 653Q642 643 648 636T656 626L657 623Q660 623 684 649Q691 655 699 663T715 679T725 690L740 705H746Q760 705 760 698Q760 694 728 561Q692 422 692 421Q690 416 687 415T669 413H653Q647 419 647 422Q647 423 648 429T650 449T651 481Q651 552 619 605T510 659Q492 659 471 656T418 643T357 615T294 567T236 496T189 394T158 260Q156 242 156 221Q156 173 170 136T206 79T256 45T308 28T353 24Q407 24 452 47T514 106Q517 114 529 161T541 214Q541 222 528 224T468 227H431Q425 233 425 235T427 254Q431 267 437 273H454Q494 271 594 271Q634 271 659 271T695 272T707 272Q721 272 721 263Q721 261 719 249Q714 230 709 228Q706 227 694 227Q674 227 653 224Q646 221 643 215T629 164Q620 131 614 108Q589 6 586 3Q584 1 581 1Q571 1 553 21T530 52Q530 53 528 52T522 47Q448 -22 322 -22Q201 -22 126 55T50 252Z"></path><path stroke-width="0" id="E90-MJMATHI-53" d="M308 24Q367 24 416 76T466 197Q466 260 414 284Q308 311 278 321T236 341Q176 383 176 462Q176 523 208 573T273 648Q302 673 343 688T407 704H418H425Q521 704 564 640Q565 640 577 653T603 682T623 704Q624 704 627 704T632 705Q645 705 645 698T617 577T585 459T569 456Q549 456 549 465Q549 471 550 475Q550 478 551 494T553 520Q553 554 544 579T526 616T501 641Q465 662 419 662Q362 662 313 616T263 510Q263 480 278 458T319 427Q323 425 389 408T456 390Q490 379 522 342T554 242Q554 216 546 186Q541 164 528 137T492 78T426 18T332 -20Q320 -22 298 -22Q199 -22 144 33L134 44L106 13Q83 -14 78 -18T65 -22Q52 -22 52 -14Q52 -11 110 221Q112 227 130 227H143Q149 221 149 216Q149 214 148 207T144 186T142 153Q144 114 160 87T203 47T255 29T308 24Z"></path><path stroke-width="0" id="E90-MJMATHI-58" d="M42 0H40Q26 0 26 11Q26 15 29 27Q33 41 36 43T55 46Q141 49 190 98Q200 108 306 224T411 342Q302 620 297 625Q288 636 234 637H206Q200 643 200 645T202 664Q206 677 212 683H226Q260 681 347 681Q380 681 408 681T453 682T473 682Q490 682 490 671Q490 670 488 658Q484 643 481 640T465 637Q434 634 411 620L488 426L541 485Q646 598 646 610Q646 628 622 635Q617 635 609 637Q594 637 594 648Q594 650 596 664Q600 677 606 683H618Q619 683 643 683T697 681T738 680Q828 680 837 683H845Q852 676 852 672Q850 647 840 637H824Q790 636 763 628T722 611T698 593L687 584Q687 585 592 480L505 384Q505 383 536 304T601 142T638 56Q648 47 699 46Q734 46 734 37Q734 35 732 23Q728 7 725 4T711 1Q708 1 678 1T589 2Q528 2 496 2T461 1Q444 1 444 10Q444 11 446 25Q448 35 450 39T455 44T464 46T480 47T506 54Q523 62 523 64Q522 64 476 181L429 299Q241 95 236 84Q232 76 232 72Q232 53 261 47Q262 47 267 47T273 46Q276 46 277 46T280 45T283 42T284 35Q284 26 282 19Q279 6 276 4T261 1Q258 1 243 1T201 2T142 2Q64 2 42 0Z"></path><path stroke-width="0" id="E90-MJMAIN-3D" d="M56 347Q56 360 70 367H707Q722 359 722 347Q722 336 708 328L390 327H72Q56 332 56 347ZM56 153Q56 168 72 173H708Q722 163 722 153Q722 140 707 133H70Q56 140 56 153Z"></path><path stroke-width="0" id="E90-MJMAIN-31" d="M213 578L200 573Q186 568 160 563T102 556H83V602H102Q149 604 189 617T245 641T273 663Q275 666 285 666Q294 666 302 660V361L303 61Q310 54 315 52T339 48T401 46H427V0H416Q395 3 257 3Q121 3 100 0H88V46H114Q136 46 152 46T177 47T193 50T201 52T207 57T213 61V578Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E90-MJMATHI-47" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E90-MJMATHI-53" x="786" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E90-MJMATHI-58" x="1431" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E90-MJMAIN-3D" x="2560" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E90-MJMAIN-31" x="3616" y="0"></use></g></svg></span><script type="math/tex" id="MathJax-Element-83">GSX=1</script> ；</p><p>保护动作跳闸：<span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-88-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="5.84ex" height="2.053ex" viewBox="0 -778.6 2514.6 884.1" role="img" focusable="false" style="vertical-align: -0.245ex;"><defs><path stroke-width="0" id="E97-MJMATHI-4C" d="M228 637Q194 637 192 641Q191 643 191 649Q191 673 202 682Q204 683 217 683Q271 680 344 680Q485 680 506 683H518Q524 677 524 674T522 656Q517 641 513 637H475Q406 636 394 628Q387 624 380 600T313 336Q297 271 279 198T252 88L243 52Q243 48 252 48T311 46H328Q360 46 379 47T428 54T478 72T522 106T564 161Q580 191 594 228T611 270Q616 273 628 273H641Q647 264 647 262T627 203T583 83T557 9Q555 4 553 3T537 0T494 -1Q483 -1 418 -1T294 0H116Q32 0 32 10Q32 17 34 24Q39 43 44 45Q48 46 59 46H65Q92 46 125 49Q139 52 144 61Q147 65 216 339T285 628Q285 635 228 637Z"></path><path stroke-width="0" id="E97-MJMAIN-3D" d="M56 347Q56 360 70 367H707Q722 359 722 347Q722 336 708 328L390 327H72Q56 332 56 347ZM56 153Q56 168 72 173H708Q722 163 722 153Q722 140 707 133H70Q56 140 56 153Z"></path><path stroke-width="0" id="E97-MJMAIN-31" d="M213 578L200 573Q186 568 160 563T102 556H83V602H102Q149 604 189 617T245 641T273 663Q275 666 285 666Q294 666 302 660V361L303 61Q310 54 315 52T339 48T401 46H427V0H416Q395 3 257 3Q121 3 100 0H88V46H114Q136 46 152 46T177 47T193 50T201 52T207 57T213 61V578Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E97-MJMATHI-4C" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E97-MJMAIN-3D" x="958" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E97-MJMAIN-31" x="2014" y="0"></use></g></svg></span><script type="math/tex" id="MathJax-Element-88">L=1</script> 。</p><ul><li>跳闸讯号：<span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-94-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="14.565ex" height="2.174ex" viewBox="0 -778.6 6271 935.9" role="img" focusable="false" style="vertical-align: -0.365ex;"><defs><path stroke-width="0" id="E109-MJMATHI-4C" d="M228 637Q194 637 192 641Q191 643 191 649Q191 673 202 682Q204 683 217 683Q271 680 344 680Q485 680 506 683H518Q524 677 524 674T522 656Q517 641 513 637H475Q406 636 394 628Q387 624 380 600T313 336Q297 271 279 198T252 88L243 52Q243 48 252 48T311 46H328Q360 46 379 47T428 54T478 72T522 106T564 161Q580 191 594 228T611 270Q616 273 628 273H641Q647 264 647 262T627 203T583 83T557 9Q555 4 553 3T537 0T494 -1Q483 -1 418 -1T294 0H116Q32 0 32 10Q32 17 34 24Q39 43 44 45Q48 46 59 46H65Q92 46 125 49Q139 52 144 61Q147 65 216 339T285 628Q285 635 228 637Z"></path><path stroke-width="0" id="E109-MJMAIN-3D" d="M56 347Q56 360 70 367H707Q722 359 722 347Q722 336 708 328L390 327H72Q56 332 56 347ZM56 153Q56 168 72 173H708Q722 163 722 153Q722 140 707 133H70Q56 140 56 153Z"></path><path stroke-width="0" id="E109-MJMATHI-50" d="M287 628Q287 635 230 637Q206 637 199 638T192 648Q192 649 194 659Q200 679 203 681T397 683Q587 682 600 680Q664 669 707 631T751 530Q751 453 685 389Q616 321 507 303Q500 302 402 301H307L277 182Q247 66 247 59Q247 55 248 54T255 50T272 48T305 46H336Q342 37 342 35Q342 19 335 5Q330 0 319 0Q316 0 282 1T182 2Q120 2 87 2T51 1Q33 1 33 11Q33 13 36 25Q40 41 44 43T67 46Q94 46 127 49Q141 52 146 61Q149 65 218 339T287 628ZM645 554Q645 567 643 575T634 597T609 619T560 635Q553 636 480 637Q463 637 445 637T416 636T404 636Q391 635 386 627Q384 621 367 550T332 412T314 344Q314 342 395 342H407H430Q542 342 590 392Q617 419 631 471T645 554Z"></path><path stroke-width="0" id="E109-MJMAIN-2B" d="M56 237T56 250T70 270H369V420L370 570Q380 583 389 583Q402 583 409 568V270H707Q722 262 722 250T707 230H409V-68Q401 -82 391 -82H389H387Q375 -82 369 -68V230H70Q56 237 56 250Z"></path><path stroke-width="0" id="E109-MJMATHI-47" d="M50 252Q50 367 117 473T286 641T490 704Q580 704 633 653Q642 643 648 636T656 626L657 623Q660 623 684 649Q691 655 699 663T715 679T725 690L740 705H746Q760 705 760 698Q760 694 728 561Q692 422 692 421Q690 416 687 415T669 413H653Q647 419 647 422Q647 423 648 429T650 449T651 481Q651 552 619 605T510 659Q492 659 471 656T418 643T357 615T294 567T236 496T189 394T158 260Q156 242 156 221Q156 173 170 136T206 79T256 45T308 28T353 24Q407 24 452 47T514 106Q517 114 529 161T541 214Q541 222 528 224T468 227H431Q425 233 425 235T427 254Q431 267 437 273H454Q494 271 594 271Q634 271 659 271T695 272T707 272Q721 272 721 263Q721 261 719 249Q714 230 709 228Q706 227 694 227Q674 227 653 224Q646 221 643 215T629 164Q620 131 614 108Q589 6 586 3Q584 1 581 1Q571 1 553 21T530 52Q530 53 528 52T522 47Q448 -22 322 -22Q201 -22 126 55T50 252Z"></path><path stroke-width="0" id="E109-MJMATHI-53" d="M308 24Q367 24 416 76T466 197Q466 260 414 284Q308 311 278 321T236 341Q176 383 176 462Q176 523 208 573T273 648Q302 673 343 688T407 704H418H425Q521 704 564 640Q565 640 577 653T603 682T623 704Q624 704 627 704T632 705Q645 705 645 698T617 577T585 459T569 456Q549 456 549 465Q549 471 550 475Q550 478 551 494T553 520Q553 554 544 579T526 616T501 641Q465 662 419 662Q362 662 313 616T263 510Q263 480 278 458T319 427Q323 425 389 408T456 390Q490 379 522 342T554 242Q554 216 546 186Q541 164 528 137T492 78T426 18T332 -20Q320 -22 298 -22Q199 -22 144 33L134 44L106 13Q83 -14 78 -18T65 -22Q52 -22 52 -14Q52 -11 110 221Q112 227 130 227H143Q149 221 149 216Q149 214 148 207T144 186T142 153Q144 114 160 87T203 47T255 29T308 24Z"></path><path stroke-width="0" id="E109-MJMATHI-58" d="M42 0H40Q26 0 26 11Q26 15 29 27Q33 41 36 43T55 46Q141 49 190 98Q200 108 306 224T411 342Q302 620 297 625Q288 636 234 637H206Q200 643 200 645T202 664Q206 677 212 683H226Q260 681 347 681Q380 681 408 681T453 682T473 682Q490 682 490 671Q490 670 488 658Q484 643 481 640T465 637Q434 634 411 620L488 426L541 485Q646 598 646 610Q646 628 622 635Q617 635 609 637Q594 637 594 648Q594 650 596 664Q600 677 606 683H618Q619 683 643 683T697 681T738 680Q828 680 837 683H845Q852 676 852 672Q850 647 840 637H824Q790 636 763 628T722 611T698 593L687 584Q687 585 592 480L505 384Q505 383 536 304T601 142T638 56Q648 47 699 46Q734 46 734 37Q734 35 732 23Q728 7 725 4T711 1Q708 1 678 1T589 2Q528 2 496 2T461 1Q444 1 444 10Q444 11 446 25Q448 35 450 39T455 44T464 46T480 47T506 54Q523 62 523 64Q522 64 476 181L429 299Q241 95 236 84Q232 76 232 72Q232 53 261 47Q262 47 267 47T273 46Q276 46 277 46T280 45T283 42T284 35Q284 26 282 19Q279 6 276 4T261 1Q258 1 243 1T201 2T142 2Q64 2 42 0Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E109-MJMATHI-4C" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E109-MJMAIN-3D" x="958" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E109-MJMATHI-50" x="2014" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E109-MJMAIN-2B" x="2987" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E109-MJMATHI-47" x="3988" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E109-MJMATHI-53" x="4774" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E109-MJMATHI-58" x="5419" y="0"></use></g></svg></span><script type="math/tex" id="MathJax-Element-94">L=P+GSX</script> </li><li>允许讯号：<span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-107-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="13.404ex" height="2.053ex" viewBox="0 -778.6 5771 884.1" role="img" focusable="false" style="vertical-align: -0.245ex;"><defs><path stroke-width="0" id="E136-MJMATHI-4C" d="M228 637Q194 637 192 641Q191 643 191 649Q191 673 202 682Q204 683 217 683Q271 680 344 680Q485 680 506 683H518Q524 677 524 674T522 656Q517 641 513 637H475Q406 636 394 628Q387 624 380 600T313 336Q297 271 279 198T252 88L243 52Q243 48 252 48T311 46H328Q360 46 379 47T428 54T478 72T522 106T564 161Q580 191 594 228T611 270Q616 273 628 273H641Q647 264 647 262T627 203T583 83T557 9Q555 4 553 3T537 0T494 -1Q483 -1 418 -1T294 0H116Q32 0 32 10Q32 17 34 24Q39 43 44 45Q48 46 59 46H65Q92 46 125 49Q139 52 144 61Q147 65 216 339T285 628Q285 635 228 637Z"></path><path stroke-width="0" id="E136-MJMAIN-3D" d="M56 347Q56 360 70 367H707Q722 359 722 347Q722 336 708 328L390 327H72Q56 332 56 347ZM56 153Q56 168 72 173H708Q722 163 722 153Q722 140 707 133H70Q56 140 56 153Z"></path><path stroke-width="0" id="E136-MJMATHI-50" d="M287 628Q287 635 230 637Q206 637 199 638T192 648Q192 649 194 659Q200 679 203 681T397 683Q587 682 600 680Q664 669 707 631T751 530Q751 453 685 389Q616 321 507 303Q500 302 402 301H307L277 182Q247 66 247 59Q247 55 248 54T255 50T272 48T305 46H336Q342 37 342 35Q342 19 335 5Q330 0 319 0Q316 0 282 1T182 2Q120 2 87 2T51 1Q33 1 33 11Q33 13 36 25Q40 41 44 43T67 46Q94 46 127 49Q141 52 146 61Q149 65 218 339T287 628ZM645 554Q645 567 643 575T634 597T609 619T560 635Q553 636 480 637Q463 637 445 637T416 636T404 636Q391 635 386 627Q384 621 367 550T332 412T314 344Q314 342 395 342H407H430Q542 342 590 392Q617 419 631 471T645 554Z"></path><path stroke-width="0" id="E136-MJMAIN-22C5" d="M78 250Q78 274 95 292T138 310Q162 310 180 294T199 251Q199 226 182 208T139 190T96 207T78 250Z"></path><path stroke-width="0" id="E136-MJMATHI-47" d="M50 252Q50 367 117 473T286 641T490 704Q580 704 633 653Q642 643 648 636T656 626L657 623Q660 623 684 649Q691 655 699 663T715 679T725 690L740 705H746Q760 705 760 698Q760 694 728 561Q692 422 692 421Q690 416 687 415T669 413H653Q647 419 647 422Q647 423 648 429T650 449T651 481Q651 552 619 605T510 659Q492 659 471 656T418 643T357 615T294 567T236 496T189 394T158 260Q156 242 156 221Q156 173 170 136T206 79T256 45T308 28T353 24Q407 24 452 47T514 106Q517 114 529 161T541 214Q541 222 528 224T468 227H431Q425 233 425 235T427 254Q431 267 437 273H454Q494 271 594 271Q634 271 659 271T695 272T707 272Q721 272 721 263Q721 261 719 249Q714 230 709 228Q706 227 694 227Q674 227 653 224Q646 221 643 215T629 164Q620 131 614 108Q589 6 586 3Q584 1 581 1Q571 1 553 21T530 52Q530 53 528 52T522 47Q448 -22 322 -22Q201 -22 126 55T50 252Z"></path><path stroke-width="0" id="E136-MJMATHI-53" d="M308 24Q367 24 416 76T466 197Q466 260 414 284Q308 311 278 321T236 341Q176 383 176 462Q176 523 208 573T273 648Q302 673 343 688T407 704H418H425Q521 704 564 640Q565 640 577 653T603 682T623 704Q624 704 627 704T632 705Q645 705 645 698T617 577T585 459T569 456Q549 456 549 465Q549 471 550 475Q550 478 551 494T553 520Q553 554 544 579T526 616T501 641Q465 662 419 662Q362 662 313 616T263 510Q263 480 278 458T319 427Q323 425 389 408T456 390Q490 379 522 342T554 242Q554 216 546 186Q541 164 528 137T492 78T426 18T332 -20Q320 -22 298 -22Q199 -22 144 33L134 44L106 13Q83 -14 78 -18T65 -22Q52 -22 52 -14Q52 -11 110 221Q112 227 130 227H143Q149 221 149 216Q149 214 148 207T144 186T142 153Q144 114 160 87T203 47T255 29T308 24Z"></path><path stroke-width="0" id="E136-MJMATHI-58" d="M42 0H40Q26 0 26 11Q26 15 29 27Q33 41 36 43T55 46Q141 49 190 98Q200 108 306 224T411 342Q302 620 297 625Q288 636 234 637H206Q200 643 200 645T202 664Q206 677 212 683H226Q260 681 347 681Q380 681 408 681T453 682T473 682Q490 682 490 671Q490 670 488 658Q484 643 481 640T465 637Q434 634 411 620L488 426L541 485Q646 598 646 610Q646 628 622 635Q617 635 609 637Q594 637 594 648Q594 650 596 664Q600 677 606 683H618Q619 683 643 683T697 681T738 680Q828 680 837 683H845Q852 676 852 672Q850 647 840 637H824Q790 636 763 628T722 611T698 593L687 584Q687 585 592 480L505 384Q505 383 536 304T601 142T638 56Q648 47 699 46Q734 46 734 37Q734 35 732 23Q728 7 725 4T711 1Q708 1 678 1T589 2Q528 2 496 2T461 1Q444 1 444 10Q444 11 446 25Q448 35 450 39T455 44T464 46T480 47T506 54Q523 62 523 64Q522 64 476 181L429 299Q241 95 236 84Q232 76 232 72Q232 53 261 47Q262 47 267 47T273 46Q276 46 277 46T280 45T283 42T284 35Q284 26 282 19Q279 6 276 4T261 1Q258 1 243 1T201 2T142 2Q64 2 42 0Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E136-MJMATHI-4C" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E136-MJMAIN-3D" x="958" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E136-MJMATHI-50" x="2014" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E136-MJMAIN-22C5" x="2987" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E136-MJMATHI-47" x="3488" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E136-MJMATHI-53" x="4274" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E136-MJMATHI-58" x="4919" y="0"></use></g></svg></span><script type="math/tex" id="MathJax-Element-107">L=P\cdot GSX</script> </li><li>闭锁讯号：<span class="MathJax_Preview"></span><span class="MathJax_SVG" id="MathJax-Element-123-Frame" tabindex="-1" style="font-size: 100%; display: inline-block;"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="13.555ex" height="2.895ex" viewBox="0 -1140.9 5836.1 1246.5" role="img" focusable="false" style="vertical-align: -0.245ex;"><defs><path stroke-width="0" id="E171-MJMATHI-4C" d="M228 637Q194 637 192 641Q191 643 191 649Q191 673 202 682Q204 683 217 683Q271 680 344 680Q485 680 506 683H518Q524 677 524 674T522 656Q517 641 513 637H475Q406 636 394 628Q387 624 380 600T313 336Q297 271 279 198T252 88L243 52Q243 48 252 48T311 46H328Q360 46 379 47T428 54T478 72T522 106T564 161Q580 191 594 228T611 270Q616 273 628 273H641Q647 264 647 262T627 203T583 83T557 9Q555 4 553 3T537 0T494 -1Q483 -1 418 -1T294 0H116Q32 0 32 10Q32 17 34 24Q39 43 44 45Q48 46 59 46H65Q92 46 125 49Q139 52 144 61Q147 65 216 339T285 628Q285 635 228 637Z"></path><path stroke-width="0" id="E171-MJMAIN-3D" d="M56 347Q56 360 70 367H707Q722 359 722 347Q722 336 708 328L390 327H72Q56 332 56 347ZM56 153Q56 168 72 173H708Q722 163 722 153Q722 140 707 133H70Q56 140 56 153Z"></path><path stroke-width="0" id="E171-MJMATHI-50" d="M287 628Q287 635 230 637Q206 637 199 638T192 648Q192 649 194 659Q200 679 203 681T397 683Q587 682 600 680Q664 669 707 631T751 530Q751 453 685 389Q616 321 507 303Q500 302 402 301H307L277 182Q247 66 247 59Q247 55 248 54T255 50T272 48T305 46H336Q342 37 342 35Q342 19 335 5Q330 0 319 0Q316 0 282 1T182 2Q120 2 87 2T51 1Q33 1 33 11Q33 13 36 25Q40 41 44 43T67 46Q94 46 127 49Q141 52 146 61Q149 65 218 339T287 628ZM645 554Q645 567 643 575T634 597T609 619T560 635Q553 636 480 637Q463 637 445 637T416 636T404 636Q391 635 386 627Q384 621 367 550T332 412T314 344Q314 342 395 342H407H430Q542 342 590 392Q617 419 631 471T645 554Z"></path><path stroke-width="0" id="E171-MJMAIN-22C5" d="M78 250Q78 274 95 292T138 310Q162 310 180 294T199 251Q199 226 182 208T139 190T96 207T78 250Z"></path><path stroke-width="0" id="E171-MJMATHI-47" d="M50 252Q50 367 117 473T286 641T490 704Q580 704 633 653Q642 643 648 636T656 626L657 623Q660 623 684 649Q691 655 699 663T715 679T725 690L740 705H746Q760 705 760 698Q760 694 728 561Q692 422 692 421Q690 416 687 415T669 413H653Q647 419 647 422Q647 423 648 429T650 449T651 481Q651 552 619 605T510 659Q492 659 471 656T418 643T357 615T294 567T236 496T189 394T158 260Q156 242 156 221Q156 173 170 136T206 79T256 45T308 28T353 24Q407 24 452 47T514 106Q517 114 529 161T541 214Q541 222 528 224T468 227H431Q425 233 425 235T427 254Q431 267 437 273H454Q494 271 594 271Q634 271 659 271T695 272T707 272Q721 272 721 263Q721 261 719 249Q714 230 709 228Q706 227 694 227Q674 227 653 224Q646 221 643 215T629 164Q620 131 614 108Q589 6 586 3Q584 1 581 1Q571 1 553 21T530 52Q530 53 528 52T522 47Q448 -22 322 -22Q201 -22 126 55T50 252Z"></path><path stroke-width="0" id="E171-MJMATHI-53" d="M308 24Q367 24 416 76T466 197Q466 260 414 284Q308 311 278 321T236 341Q176 383 176 462Q176 523 208 573T273 648Q302 673 343 688T407 704H418H425Q521 704 564 640Q565 640 577 653T603 682T623 704Q624 704 627 704T632 705Q645 705 645 698T617 577T585 459T569 456Q549 456 549 465Q549 471 550 475Q550 478 551 494T553 520Q553 554 544 579T526 616T501 641Q465 662 419 662Q362 662 313 616T263 510Q263 480 278 458T319 427Q323 425 389 408T456 390Q490 379 522 342T554 242Q554 216 546 186Q541 164 528 137T492 78T426 18T332 -20Q320 -22 298 -22Q199 -22 144 33L134 44L106 13Q83 -14 78 -18T65 -22Q52 -22 52 -14Q52 -11 110 221Q112 227 130 227H143Q149 221 149 216Q149 214 148 207T144 186T142 153Q144 114 160 87T203 47T255 29T308 24Z"></path><path stroke-width="0" id="E171-MJMATHI-58" d="M42 0H40Q26 0 26 11Q26 15 29 27Q33 41 36 43T55 46Q141 49 190 98Q200 108 306 224T411 342Q302 620 297 625Q288 636 234 637H206Q200 643 200 645T202 664Q206 677 212 683H226Q260 681 347 681Q380 681 408 681T453 682T473 682Q490 682 490 671Q490 670 488 658Q484 643 481 640T465 637Q434 634 411 620L488 426L541 485Q646 598 646 610Q646 628 622 635Q617 635 609 637Q594 637 594 648Q594 650 596 664Q600 677 606 683H618Q619 683 643 683T697 681T738 680Q828 680 837 683H845Q852 676 852 672Q850 647 840 637H824Q790 636 763 628T722 611T698 593L687 584Q687 585 592 480L505 384Q505 383 536 304T601 142T638 56Q648 47 699 46Q734 46 734 37Q734 35 732 23Q728 7 725 4T711 1Q708 1 678 1T589 2Q528 2 496 2T461 1Q444 1 444 10Q444 11 446 25Q448 35 450 39T455 44T464 46T480 47T506 54Q523 62 523 64Q522 64 476 181L429 299Q241 95 236 84Q232 76 232 72Q232 53 261 47Q262 47 267 47T273 46Q276 46 277 46T280 45T283 42T284 35Q284 26 282 19Q279 6 276 4T261 1Q258 1 243 1T201 2T142 2Q64 2 42 0Z"></path><path stroke-width="0" id="E171-MJMAIN-AF" d="M69 544V590H430V544H69Z"></path></defs><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="matrix(1 0 0 -1 0 0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E171-MJMATHI-4C" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E171-MJMAIN-3D" x="958" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E171-MJMATHI-50" x="2014" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E171-MJMAIN-22C5" x="2987" y="0"></use><g transform="translate(3488,0)"><g transform="translate(24,0)"><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E171-MJMATHI-47" x="0" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E171-MJMATHI-53" x="786" y="0"></use><use xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E171-MJMATHI-58" x="1431" y="0"></use></g><g transform="translate(15,520)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E171-MJMAIN-AF" x="-69" y="0"></use><g transform="translate(-83.51659707433936,0) scale(6.943627598054781,1)"><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E171-MJMAIN-AF"></use></g><use transform="scale(0.707)" xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="#E171-MJMAIN-AF" x="2798" y="0"></use></g></g></g></svg></span><script type="math/tex" id="MathJax-Element-123">L=P\cdot \overline{GSX}</script><br/></li></ul></li></ol></li></ul><h3><a name='header-n2873' class='md-header-anchor '></a>4.4 远方跳闸保护</h3><ul><li><p>远方跳闸保护应用范围</p><ul><li><p>220kV 及以上的超高压线路的某些故障，仅断开本侧的断路器并不能真正切除故障，而需要进行远方跳闸将对侧断路器也跳开：</p><ul><li>断路器失灵保护动作后需要发远方跳闸命令将欲失灵断路器连接的电源切除。</li><li>高压侧无断路器的线路并联电抗器保护动作，本侧断路器跳开并不能切除故障，需要发远方跳闸命令使对侧跳闸。</li><li>本侧线路过电压保护动作后并不能解决线路过电压问题，需要发远方跳闸命令使对侧跳闸才能避免过电压。</li><li>线路变压器组的变压器保护动作，只能发远方跳闸命令使远方的断路器跳闸切除故障。</li></ul></li></ul></li><li><p>远方跳闸保护可靠性措施：</p><ul><li>远方跳闸保护直接使用跳闸信号跳闸，因此必须强调使用跳闸信号的安全性。通常在使用跳闸信号时都会采取一定的抗干扰措施：</li></ul></li></ul><p>&nbsp;</p><p>&nbsp;</p><p>&nbsp;</p></div>
</body>
</html>