[TOC]









## 讨论课思考题

### 1. 试说明常见的基于单端电气量的保护原理有哪些？阐述它们是如何保证保护的选择性和灵敏性以及其在电力系统中的适用范围？

　　常见的单端电气量的保护原理包括过电流保护、零序电流保护和距离保护。由于它们的 Ⅰ 段均为瞬时速动但不能保护线路全长，为了能可靠切除故障同时又能保证保护的选择性，需要增加相应保护 Ⅱ 段与下条线路的相应Ⅰ段进行定值和时限的配合。保证了保护的选择性后，需要按照系统最小运行方式进行保护灵敏度校验，若灵敏度不满度要求，则需采取相应措施使之满足，比如过电流保护 Ⅱ 段灵敏度不满足要求时，可与相邻线路 Ⅱ 段配合，以提高灵敏度使之满足要求,但需要将时间再提高一级，以保护选择性。

　　适用范围：过电流保护一般用于 35kV 及以下电压等级配电网线路主保护，零序电流保护和距离保护一般用于 110kV 及以上电压等级电网的后备保护。

### 2. 讨论短路点过渡电阻对距离保护的影响及防止方法。

- **单侧电源网络：**单侧电源网络上，过渡电阻 $R_t$ 使继电器的测量阻抗值增大，阻抗角变小，保护范围缩小；有时也会导致保护无选择性动作。

  - 短路点距保护安装处越近，影响越大，反之影响越小；
  - 保护装置整定值越小，受过渡电阻影响越大。

  ![图片1](继电保护背诵题单.assets/图片1.png)

- **双侧电源网络：**双侧电源线路上，过渡电阻与系统的短路电流有关，可能呈感性也可能呈容性，会使保护误动或拒动。一般而言，阻抗继电器动作特性在 $+R$ 轴方向上所占面积越大，受过渡电阻影响越小。

  ![图片2](继电保护背诵题单.assets/图片2.png)

- **防止方法：**

  - 采用能容许较大的过渡电阻而不致拒动的阻抗继电器，可防止过渡电阻对继电器工作的影响。
  - 利用所谓瞬时测量回路来固定阻抗继电器的动作。

### 3. 零序电流保护灵敏 I 段和不灵敏 I 段保护的差别与使用条件是什么? 限时零序电流速断保护的灵敏系数不满足要求时所采取的措施是什么?

　　灵敏 I 段保护和不灵敏 I 段保护是分别按不同的原则进行整定，灵敏 I 段的整定值较小，保护范围较大，而不灵敏 I 段的整定值较大，保护范围较灵敏 I 段小些。

**使用条件：**

　　灵敏 I 段的主要任务是对全相运行状态下的接地故障起保护作用，具有较大的保护范围，而当单相自动重合闸起动时则将其自动闭锁，需待恢复全相运行时才能重新投入，即灵敏I段作为全相运行、发生接地故障时的接地保护，非全相运行时需退出运行；

　　不灵敏 I 段是在单相重合闸过程中，其他两相又发生接地故障时用以弥补失去灵敏 I 段的缺陷，尽快地将故障切除，即作为非全相运行、发生接地故障时的接地保护，不灵敏 I 段也能反应全相运行状态下的接地故障，只是其保护范围较灵敏 I 段小些。

**灵敏系数不满足要求时所采取的措施：**

　　使零序 Ⅱ 段保护与下一条线路的零序 Ⅱ 段相配合，时限再抬高一级，取为 0.7-1.2s ；

　　保留 0.5s 的零序 Ⅱ 段，同时再增加一个按躲过保护线路末端单相或两相接地短路时出现的最大零序电流整定的保护，这样保护装置中，就具有两个定值和时限均不相同的零序 Ⅱ 段。一个是定值较大，能在正常运行方式和最大运行方式下，以较短的延时切除本线路上所发生的大部分接地故障；另一个则具有较长的延时，它能保证在各种运行方式下线路末端接地短路时保护装置具有足够的灵敏系数；

　　从系统接线的全局考虑改用接地距离保护。

### 4. 什么是振荡闭锁？讨论为什么距离保护中要装设振荡闭锁而电流保护中不需要？

　　并联运行的电力系统或发电厂之间出现功率角大范围周期性变化的现象称为电力系统振荡。在系统振荡时要采取必要的措施，防止保护因测量元件动作而误动作，这种用来防止系统中振荡时保护误动作的措施，称为振荡闭锁。因电流保护、电压保护和功率方向保护等一般都只应用在电压等级较低的中低压配电系统，而这些系统出现振荡的可能性很小。故一般不需要振荡闭锁。距离保护一般用在较高电压等级的电力系统。系统出现振荡的可能性较大，保护误动造成的损失严重，所以必须考虑振荡闭锁问题。

### 5. 讨论高频闭锁方向保护为什么需要高、低定值的两个启动元件以及延时 t1 和 t2 的作用。

- 因为采用两个灵敏度不同的启动元件，灵敏度高的启动发信机发闭锁信号，灵敏度低的启动跳闸回路，从而保证在外部故障时，远离故障点侧启动元件开放跳闸时，近故障点侧启动元件肯定能启动发信机发闭锁信号。

- 延时 t1 的作用：区外故障切除后，近故障端保护继续发讯 t1 时间，以闭锁对端的保护，防止近故障端 L1 先返回，远故障端 S+ 、 L2 后返回引起远故障端保护的误动作。

  延时 t2 的作用：区外故障时，远故障端 S+ 、 L2 动作，需经 t2 延时才能出口，以保证可靠收到近故障侧的闭锁信号。

![图片3](继电保护背诵题单.assets/图片3.png)

### 6. 讨论纵联保护和阶段式保护的区别并说明纵联比较式保护与纵联差动式保护的基本原理。

**区别：**

　　纵联保护与阶段式保护的根本差别在于，阶段式保护仅检测、反应保护安装处一端的电气量，其无延时的速动段（即第 Ⅰ 段）不能保护全长，只能保护线路的一部分，另一部分则需要依靠带有一定延时的第 Ⅱ 段来保护；而纵联保护通过通信联系，同时反应被保护线路两端的电气量，无需延时配合就能够区分出区内故障与区外故障，因而可以实现线路全长范围内故障的无时限切除。



　　纵联比较式保护通过比较线路两端故障功率方向或故障距离来区分区内故障与区外故障，纵联比较式保护通过比较线路两端故障功率方向或故障距离来区分区内故障与区外故障，当线路两侧的正方向元件或距离元件都动作时，判断为区内故障，保护立即动作跳闸；当任意一侧的正方向元件或距离元件不动作时，就判断为区外故障，两侧的保护都不跳闸。

　　纵联差动保护通过直接比较线路两端的电流或电流相位来判断是区内故障还是区外故障，在线路两侧均选定电流参考方向由母线指向被保护线路的情况下，区外故障时线路两侧电流大小相等，相位相反，其相量和或瞬时值之和都等于零；而在区内故障时，两侧电流相位基本一致，其相量和或瞬时值之和都等于故障点的故障电流，量值很大。所以通过检测两侧的电流的相量和或瞬时值之和，就可以区分区内故障与区外故障，区内故障时无需任何延时，立即跳闸；区外故障，可靠闭锁两侧保护，使之均不动作跳闸。

### 7. 讨论在依靠电力线载波通道的线路上实现纵联电流差动保护较实现方向比较式纵联保护的主要困难是什么？前者保护原理的主要优点是什么？

**主要困难：**

　　线路纵联电流差动保护既比较线路两侧电流的大小又比较电流的相位，要求进行相量比较，传输两端的电流相量时，对传输设备的传输容量和传输速率都有较高要求，利用电力线载波通道很难满足以上的技术要求，因而纵联电流差动保护原理主要应用在发电机、变压器、母线等集中参数元件上，并在超短距离输电线导引线保护下才在远距离输电线路上获得越来越多应用。但是电力线载波通道很难满足以上技术要求，只能传递简单的逻辑信号，因此通常利用载波通道传递两端电流的相位信息，构成纵联电流相位差动保护。

**主要优点：**

　　纵联电流差动保护既比较线路两侧电流的大小，又比较电流的相位，即进行相量比较或瞬时值比较。由于利用了电流的全部信息，并可以采取比率制动等措施，它在可靠性和灵敏性等方面均优于电流相位纵联差动保护。此外由于纵联电流差动保护可以分相构成，具有天然的选相能力，因此不必与选相元件配合，简化了逻辑，提高了可靠性。

### 8. 什么是励磁涌流，其特点有哪些，讨论防止由励磁涌流引起保护误动作的措施。

**励磁涌流：**电压突然增加（空载合闸、故障消失电压恢复）的暂态过程中，磁通不能突变，产生暂态磁通，可能导致变压器严重饱和，产生很大的励磁电流，可达到励磁电流的 6~8 倍，称之为励磁涌流。励磁涌流完全是差动电流，可能导致差动保护误动。

**特点：**

 - 含有很大的非周期分量。
- 波形偏向时间轴一侧，并出现间断。
- 含有大量的高次谐波分量，以二次谐波为主。

**防误动措施：**

- 采用具有速饱和铁芯的差动继电器。
- 采用间断角鉴别方法闭锁差动保护。
- 采用不受涌流影响的主保护。

### 9. 高频闭锁方向保护动作跳闸的条件是什么？如果通道遭到破坏，当内部故障和外部故障时，保护的工作会受到何影响?

**高频闭锁方向保护动作跳闸的条件：**高频闭锁方向保护动作跳闸判据是本端保护方向元件判定为正方向故障且收不到闭锁信号。

**如果通道遭到破坏，当内部故障和外部故障时，保护的工作会受到的影响：**    

- 在外部故障情况下，如果远故障点（功率方向为正）一端收不到对端发来的高频电流，保护将会误跳闸。
- 当线路内部故障时，两端保护能够正确跳闸。

![图片4](继电保护背诵题单.assets/图片4.png)

### 10. 两侧电源线路自动重合闸方式有哪些？讨论在什么条件下重合闸可以不考虑两侧电源的同期问题？

- **自动重合闸方式有：**快速自动重合闸、非同期重合闸、解列重合闸与自同期重合闸、检查双回线路另一回线电流的重合闸和具有同期检定和无电压检定的重合闸等。
- **不需要考虑两侧电源同期问题的具体情况有：**被保护线路两侧的电源之间有多条线路相连，跳开一条电路不会使两侧的电源失去同步。
- 被保护线路两端交换功率较小，即两端的的电源与负荷都比较平衡，跳开被保护线路后两侧系统都能够保持同步，且频率基本保持不变。
- 一侧电源容量较小，非同期重合闸造成的冲击电流较小，不会破坏电气设备，重合后很容易将其拉入同步时。
- 非同期重合闸造成的冲击电流不会破坏系统稳定性及电气设备时。

### 11. 讨论为什么具有制动特性的差动继电器能够提高保护的灵敏性。

　　由互感器变比不一致和互感器传变误差产生的不平衡电流可知，流入差动继电器的不平衡电流与变压器外部故障时的穿越电流有关。穿越电流越大，不平衡电流也就越大。具有制动特性的差动继电器正是利用这个特点，在差动继电器中引入一个能够反映变压器穿越电流大小的制动电流，继电器的动作电流不再是按躲过最大穿越电流整定，而是根据实际的穿越电流自动调整，故可以提高保护的灵敏性。

### 12. 变压器接线组别对变压器纵联差动保护有什么影响？补偿措施有哪几种？请以连接组别为 YNd11 的变压器为例进行说明。

**影响：**三相变压器常常采用 YNd11 的接线方式，正常运行时变压器三角形侧的相电流相位超前星形侧相电流 30° 。由于该电流相位差会使得变压器正常运行或区外故障时计算得到的差流不为零，因此必须采用相应的接线方式以消除二次侧电流相位不同而引起的不平衡电流。

**补偿措施：**

- $Y\to\Delta$ 变换：

  $Y$ 侧电流互感器采用 $\Delta$ 接线， $\Delta$ 侧电流互感器采用星形接线。 $Y$ 侧二次电流按下式进行变换：
  $$
  \begin{equation}
      \left\{
          \begin{array}{l}
              \dot{I}_{aY}=(\dot{I}_{aY}^{'}-\dot{I}_{bY}^{'})/\sqrt{3} \\
               \dot{I}_{bY}=(\dot{I}_{bY}^{'}-\dot{I}_{cY}^{'})/\sqrt{3} \\
                \dot{I}_{cY}=(\dot{I}_{cY}^{'}-\dot{I}_{aY}^{'})/\sqrt{3} \\
          \end{array}
      \right.
  \end{equation}
  $$





<div align="center">
<img src="继电保护背诵题单.assets/图片5.png" width="400px"><img src="继电保护背诵题单.assets/图片6.png" width="400px">
</div>

- $\Delta\to Y$ 变换：

    　　$Y$  侧电流互感器采用星形接线， $\Delta$ 侧电流互感器采用 $\Delta$ 形接线。将 $\Delta$ 侧电流做一个反相序的两相电流之差。为求得零序电流的平衡，将 $Y$ 侧电流减去零序电流。
  $$
    \begin{equation}
        \left\{
            \begin{array}{l}
                \dot{I}_{a\Delta}=(\dot{I}_{A\Delta}-\dot{I}_{C\Delta})/\sqrt{3} \\
                 \dot{I}_{b\Delta}=(\dot{I}_{B\Delta}-\dot{I}_{A\Delta})/\sqrt{3} \\
                  \dot{I}_{c\Delta}=(\dot{I}_{C\Delta}-\dot{I}_{B\Delta})/\sqrt{3} \\
            \end{array}
        \right.
    \end{equation}
  $$
    　　采用 $\Delta\to Y$ 相位补偿的新方法后，由于 $Y$ 侧没有进行两相电流差的计算，变压器空载合闸时各相有涌流时其特征都很明显，故需要在差流计算中消除接地零序电流的影响，即各相电流都要减去零序电流。在有涌流及区外故障时闭锁保护更加可靠，故障相涌流很小，可以做到故障相快跳。
  $$
  \begin{equation}
        \left\{
            \begin{array}{l}
                \dot{I}_{aY}=(\dot{I}_{AY}-\dot{I}_{0}^{Y})/\sqrt{3} \\
                 \dot{I}_{bY}=(\dot{I}_{BY}-\dot{I}_{0}^{Y})/\sqrt{3} \\
                  \dot{I}_{cY}=(\dot{I}_{CY}-\dot{I}_{0}^{Y})/\sqrt{3} \\
            \end{array}
        \right.
    \end{equation}
  $$





<div align="center">
<img src="继电保护背诵题单.assets/图片7.png" width="300px"><img src="继电保护背诵题单.assets/图片8.png" width="300px">
</div>

## 第二章 电网的电流保护和方向性电流保护

### 2.1 电流速断保护 I 段

- **最大运行方式：**对每一套保护装置来讲，通过该保护装置的短路电流为最大的方式。

  **最小运行方式：**对每一套保护装置来讲，通过该保护装置的短路电流为最小的方式。

- 为了保护的选择性，**动作电流按躲过本线路末端短路时的最大短路电流整定**

- **保护装置的动作电流：**能使该保护装置起动的最小电流值，用电力系统一次侧参数表示。

- **中间继电器的作用：**

  - 触点容量大，可直接接 TQ 去跳闸
  - 当线路上装有管型避雷器时，利用其固有动作时间（60ms）防止避雷器放电时保护误动

![图片9](继电保护背诵题单.assets/图片9.png)

### 2.2 限时电流速断保护（第 Ⅱ 段）

- **要求：**

  （1）任何情况下能保护线路全长，并具有足够的灵敏性

  （2）在满足要求（1）的前提下，力求动作时限最小。

- 为保证选择性及最小动作时限，首先考虑其保护范围不超出下一条线路第 Ⅰ 段的保护范围。即**整定值与相邻线路 Ⅰ 段配合。**

### 2.3 定时限过电流保护（第 Ⅲ 段）

- **作用：**
  - 作为本线路主保护的近后备以及相邻线下一线路保护的远后备。
  - 其起动电流按躲最大负荷电流来整定不仅能保护本线路全长，且能保护相邻线路的全长。
- **动作电流的整定**
  - 躲最大负荷电流
  - 在外部故障切除后，电动机自起动时，应可靠返回。 电动机自起动电流要大于它正常工作电流，因此引入自起动系数  $K_{zq}$

### 2.4 三段式电流保护评价

- **选择性：**在单测电源辐射网中，有较好的选择性（靠 $I_{dZ}$ 、 $t$ ），但在多电源或单电源环网等复杂网络中可能无法保证选择性。

- **灵敏性：**受运行方式的影响大，往往满足不了要求。**——电流保护的缺点**

  第 Ⅰ 段：运行方式变化较大且线路较短，可能失去保护范围；

  第 Ⅲ 段：长线路重负荷（ $I_f$ 增大， $I_d$ 减小），灵敏性不满足要求。

- **速动性：**第 Ⅰ 、 Ⅱ 段满足；第 Ⅲ 段越靠近电源，t越长。**——缺点**

- **可靠性：**线路越简单，可靠性越高。**——优点**

- **应用范围：**   35KV 及以下的单电源辐射状网络中；第 Ⅰ 段： 110KV 等，辅助保护

### 2.5 电流保护接线方式

- 定义：指保护中**电流继电器**与**电流互感器二次线圈**之间的连接方式。
- 常用接线方式：
  - 三相星型接线
  - 两相星型接线

<div align="center">
<img src="继电保护背诵题单.assets/图片10.png" width="400px"><img src="继电保护背诵题单.assets/图片11.png" width="400px">
</div>

- 两种接线方式的比较：

  　　对各种相间短路，两种接线方式均能正确反映。在小接地电流系统中，在不同线路的不同相上发生两点接地时，一般只要求切除一个接地点，而**允许带一个接地点继续运行一段时间。**

  - 三相星型接线灵敏度是两相星型接线的两倍

    **解决方法：**

    ![图片12](继电保护背诵题单.assets/图片12.png)

  - 经济性：两相星型接线优于三相星型接线

  - 应用场景：

    - 三相星型接线：发电机、变压器等（要求较高的可靠性和灵敏性）。
    - 两相星型接线：中性点直接接地电网和非直接接地电网中。

### 2.6 功率方向继电器

- 双电源多电源供电的问题：反方向故障时对侧电源提供的短路电流引起误动。

  解决方法：加装方向元件——**功率方向继电器**

- 原理：利用判别短路功率方向或电流、电压之间的相位关系，就可以判别发生故障的方向。

- **基本要求：**

  - 有明确的方向性
  - 故障时可靠动作并有足够灵敏度

- 最大灵敏角：在 $U_J$ 、 $I_J$ 幅值不变时，其输出（转矩或电压）值随两者之间的相位差的大小而改变。当输出为最大时的相位差称**最大灵敏角。**

- **消除电压死区**的方法：采用 $90^{\circ}$ 接线方式，加记忆回路。

  $90^{\circ}$ 接线方式：指系统三相对称且 $cos\varphi=1$ 时， $arg\frac{\dot{I}_J}{\dot{U}_J}=90^{\circ}$ 的接线方式。

- 功率方向继电器**优点**：

  - 对各种两相短路都没有死区；
  - 适当选择内角后，对线路上各种相间故障保证动作的方向性；

- 功率方向继电器**缺点：**

  出口三相相间短路存在电压死区问题。

**如果保护定值大于反方向短路的最大电流，则不需要安装方向元件**

- 方向性电流保护的评价：

  - 在多电源网络及单电源环网中能保证选择性

  - 快速性和灵敏性同前述单侧电源网络的电流保护

  - 接线较复杂，可靠性稍差，且增加投资

  - 出口时， GJ 有死区，使保护有死区　**——缺点**

    **力求不用方向元件**（如果用动作电流和延时能保证选择性）

### 2.7 零序电流保护

- 输电线路的接地保护

  - 大接地电流系统：系统中主变压器中性点直接接地

    在此系统中,当发生接地故障时,通过变压器接地点构成短路通路,使故障相流过很大的短路电流

  -  110KV 及以上电网——中性点直接接地系统

     60KV 及以上电网——中性点不接地或不直接接地系统

- **三段式保护（或四段式）**

  I 段：速动段保护（*灵敏性的要求与 I 段电流保护相同 $\geqslant(15\%\sim20\%)$* )

  II 段（或 III 段）：有选择性地切除本线路范围的接地故障，其动作时间应尽量缩短。

  最末一段：后备保护

  *三段式零序电流保护原理与三段式电流保护相似*

- 零序电流保护的评价

  - 优点：

    1. 零序电流保护更灵敏

       I 、II 受运行方式影响较小，I 段保护范围长且稳定，II 段灵敏性易于满足

       III 段躲不平衡电流，定值低更灵敏且时间较短

    2. GT0 出口无死区，接线简单、经济、可靠

    3. 系统振荡、短时过负荷等情况下（三相对称） $I_0$ 不受影响

  - 缺点：不能反映相间短路故障

## 第三章 电网的距离保护

### 3.1 距离保护的作用原理

- 电流保护的**优点：**简单、可靠、经济

  **缺点：**选择性、灵敏性、快速性很难满足要求（尤其 35KV 以上的系统）。

  **距离保护性能比电流保护更完善**

- 距离保护不受系统运行方式变化的影响

- 距离保护分为三段式：

  - I 段：$Z^I_{dz1}=(0.8\sim0.85)Z_{AB}$ ，瞬时动作。——主保护
  - II 段：$Z^{II}_{dz1}=K^{II}_K(Z_{AB}+Z^I_{dz2})$ ，$t=0.5^{''}$ 。——主保护
  - III 段：躲最小负荷阻抗，阶梯时限特性。——后备保护

![图片13](继电保护背诵题单.assets/图片13.png) 

### 3.2 阻抗继电器

- 按构成分为两种：单相式和多相式

  **单相式阻抗继电器：**指加入继电器的只有一个电压 $U_J$ （相电压或线电压）和一个电流 $I_J$ （相电流或两相电流之差）的阻抗继电器。它只能反映一定相别的故障，故需多个继电器反映不同相别故障。

  **多相补偿式阻抗继电器：**加入的是几个相的补偿后的电压。它能反映多相故障，但不能利用测量阻抗的概念来分析它的特性。

- 阻抗继电器的动作特性
  $$
  Z_J=\frac{\dot{U}_J}{\dot{I}_J}=\frac{\frac{\dot{U}_1}{n_{PT}}}{\frac{\dot{I}_1}{n_l}}=\frac{\dot{U}_1}{\dot{I}_1}\times\frac{n_l}{n_{PT}}=Z_d\times\frac{n_l}{n_{PT}}
  $$
  <div align="center">
  <img src="继电保护背诵题单.assets/图片14.png" width="400px"><img src="继电保护背诵题单.assets/图片15.png" width="400px">
  </div>

  圆 1 ：以od为半径——全阻抗继电器（反方向故障时，会误动，没有方向性）

  圆 2 ：以od为直径——方向阻抗继电器（本身具有方向性）

  圆 3 ：偏移特性继电器

- 三种阻抗的意义

  - 测量阻抗 $Z_J$ ：由加入继电器的电压 $U_J$ 与电流 $I_J$ 的比值确定。
  - 整定阻抗 $Z_{zd}$ ：一般取继电器安装点到保护范围末端的线路阻抗。
  - 起动阻抗（动作阻抗） $Z_{dz.J}$ ：它表示当继电器刚好动作时，加入继电器的电压 $U_J$ 和电流 $I_J$ 的比值。

  除全阻抗继电器以外： $Z_{dz.J}$ 随 $\psi_J$ 的不同而改变。当 $\psi_J=\psi_{lm}$ 时， $Z_{dz.J}=Z_{zd}$ ，此时最大。

